&HEAD CHID='verif_haspel', TITLE='Generated from JuPedSim walkable WKT' /
&MESH IJK=506,328,30, XB=-25.300,25.300,-16.400,16.400,0.0,3.0 /
&TIME T_END=120.0 /
&MISC TMPA=20.0 /

! --- walls: complement of the walkable area (62 OBSTs) ---
&OBST XB=-25.300,25.300,-16.400,-16.300,0.0,3.0 /
&OBST XB=-25.300,-3.900,-16.300,-15.900,0.0,3.0 /
&OBST XB=-25.300,-25.200,-15.900,16.400,0.0,3.0 /
&OBST XB=-25.200,18.800,15.800,16.400,0.0,3.0 /
&OBST XB=-22.200,-3.900,-13.000,-12.900,0.0,3.0 /
&OBST XB=-22.200,-12.700,-6.100,-6.000,0.0,3.0 /
&OBST XB=-22.200,-6.900,-2.400,-2.300,0.0,3.0 /
&OBST XB=-19.900,-9.400,0.300,0.400,0.0,3.0 /
&OBST XB=-19.900,-9.400,1.100,1.200,0.0,3.0 /
&OBST XB=-19.900,-9.400,1.900,2.000,0.0,3.0 /
&OBST XB=-19.900,-9.400,2.800,2.900,0.0,3.0 /
&OBST XB=-19.900,-9.400,3.600,3.700,0.0,3.0 /
&OBST XB=-19.900,-9.400,4.500,4.600,0.0,3.0 /
&OBST XB=-19.900,-9.400,5.300,5.500,0.0,3.0 /
&OBST XB=-19.900,-9.400,6.200,6.300,0.0,3.0 /
&OBST XB=-19.900,-9.400,7.100,7.200,0.0,3.0 /
&OBST XB=-19.900,-9.400,7.900,8.000,0.0,3.0 /
&OBST XB=-19.900,-9.400,8.700,8.800,0.0,3.0 /
&OBST XB=-19.900,-9.400,9.600,9.700,0.0,3.0 /
&OBST XB=-19.900,-9.400,10.400,10.500,0.0,3.0 /
&OBST XB=-9.700,-6.900,-6.100,-2.400,0.0,3.0 /
&OBST XB=-1.700,25.300,-16.300,-15.900,0.0,3.0 /
&OBST XB=-1.700,9.500,-13.000,-12.900,0.0,3.0 /
&OBST XB=2.900,3.000,-12.900,-9.200,0.0,3.0 /
&OBST XB=2.900,3.000,-7.700,-6.200,0.0,3.0 /
&OBST XB=2.900,3.000,-4.900,-3.800,0.0,3.0 /
&OBST XB=2.900,3.000,-2.800,-2.000,0.0,3.0 /
&OBST XB=3.000,4.000,4.300,12.800,0.0,3.0 /
&OBST XB=4.900,6.500,4.100,12.800,0.0,3.0 /
&OBST XB=7.300,14.600,-7.700,-7.600,0.0,3.0 /
&OBST XB=7.300,7.400,-7.600,-4.700,0.0,3.0 /
&OBST XB=7.600,14.100,1.100,1.300,0.0,3.0 /
&OBST XB=7.600,9.300,3.800,9.100,0.0,3.0 /
&OBST XB=7.600,9.300,10.200,12.800,0.0,3.0 /
&OBST XB=9.400,9.500,-12.900,-10.900,0.0,3.0 /
&OBST XB=9.400,9.500,-9.800,-9.200,0.0,3.0 /
&OBST XB=9.500,9.700,-9.600,-9.500,0.0,3.0 /
&OBST XB=10.000,11.700,3.800,9.100,0.0,3.0 /
&OBST XB=10.000,11.700,10.200,12.800,0.0,3.0 /
&OBST XB=11.000,11.100,-8.300,-7.700,0.0,3.0 /
&OBST XB=12.300,14.100,3.800,9.100,0.0,3.0 /
&OBST XB=12.300,14.100,10.200,12.800,0.0,3.0 /
&OBST XB=14.400,14.600,-7.600,-6.600,0.0,3.0 /
&OBST XB=14.400,14.600,-5.500,-3.900,0.0,3.0 /
&OBST XB=15.200,16.800,4.100,12.800,0.0,3.0 /
&OBST XB=16.500,16.700,-10.300,-10.200,0.0,3.0 /
&OBST XB=16.700,21.600,-13.000,-12.900,0.0,3.0 /
&OBST XB=17.500,17.600,-3.900,1.100,0.0,3.0 /
&OBST XB=17.500,18.500,9.300,12.800,0.0,3.0 /
&OBST XB=17.600,18.500,-2.600,-2.500,0.0,3.0 /
&OBST XB=18.300,21.600,7.000,7.800,0.0,3.0 /
&OBST XB=18.500,20.300,11.200,12.800,0.0,3.0 /
&OBST XB=18.800,25.300,16.300,16.400,0.0,3.0 /
&OBST XB=19.000,21.600,4.400,5.800,0.0,3.0 /
&OBST XB=19.300,21.600,7.800,9.200,0.0,3.0 /
&OBST XB=21.500,21.600,-12.900,2.200,0.0,3.0 /
&OBST XB=21.500,21.600,5.800,7.000,0.0,3.0 /
&OBST XB=21.500,21.600,9.200,12.800,0.0,3.0 /
&OBST XB=23.400,25.300,15.800,16.300,0.0,3.0 /
&OBST XB=24.500,25.300,-15.900,2.200,0.0,3.0 /
&OBST XB=24.500,25.300,4.400,15.800,0.0,3.0 /
&OBST XB=25.200,25.300,2.200,4.400,0.0,3.0 /

! --- fire (edit to taste; not derived from geometry) ---
&REAC FUEL='PROPANE', SOOT_YIELD=0.06, CO_YIELD=0.01 /
&VENT XB=-14.781,-14.281,-1.240,-0.740,0.0,0.0, SURF_ID='BURNER' /
&SURF ID='BURNER', HRRPUA=800.0, COLOR='RED', RAMP_Q='qramp' /
&RAMP ID='qramp', T=0.0, F=0.0 /
&RAMP ID='qramp', T=10.0, F=1.0 /

! --- analysis slices at z=2.0 m (pyFDS-Evac quantities) ---
&SLCF PBZ=2.0, QUANTITY='SOOT EXTINCTION COEFFICIENT' /
&SLCF PBZ=2.0, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=2.0, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=2.0, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DUMP DT_SLCF=2.0 /

&TAIL /
