&HEAD CHID='iso_test_8_fire_k5',
      TITLE='ISO 20414 Test 8 fire variant, prescribed soot box K = 5 1/m' /

! ISO 20414 Test 8 (exit route allocation), smoke in the main passage.
! No combustion and no obstruction: the soot is prescribed in a box that is
! there from t = 0, and the walls live in geometry.wkt. The run holds the
! 0.1 s frame (--allow-fds-horizon-hold): the box mixes out at its ends later.
&MESH IJK=95,51,6, XB=-10.0,9.0,-4.7,5.5,0.0,3.0 /
&TIME T_END=0.1 /
&MISC TMPA=20.0 /

&SPEC ID='NITROGEN', BACKGROUND=.TRUE. /
&SPEC ID='OXYGEN', MASS_FRACTION_0=0.231 /      ! ambient O2 outside the box
&SPEC ID='SOOT' /

! Target K = 5 1/m: soot mass fraction K x 9.5893E-05 (8700 m^2/kg).
! The box temperature cancels the buoyancy of the soot (W = 12.011 g/mol),
! so the gas stays still. All species MUST be in this single &INIT.
&INIT XB=-4.0,-2.6,0.3,2.3,0.0,3.0, TEMPERATURE=19.8073,
      SPEC_ID(1)='SOOT', SPEC_ID(2)='OXYGEN',
      MASS_FRACTION(1)=4.79465E-04,
      MASS_FRACTION(2)=0.231 /

! SPEC_ID is mandatory on the extinction slice once species are declared.
&SLCF PBZ=2.0, QUANTITY='EXTINCTION COEFFICIENT', SPEC_ID='SOOT' /
! The default sampling height of pyFDS-Evac; FDS snaps it to the 1.5 m face.
&SLCF PBZ=1.6, QUANTITY='EXTINCTION COEFFICIENT', SPEC_ID='SOOT' /
&DUMP DT_SLCF=0.1 /

&TAIL /
