&HEAD CHID='Station210_clean',TITLE='RI Nightclub' /
&GRID IBAR=41,JBAR=108,KBAR=42/
&PDIM XBAR0=-12.47143, XBAR=-8.367733, YBAR0=-7.2096215,YBAR=3.594107,ZBAR0=-0.3048006,ZBAR=3.797308/
&GRID IBAR=41,JBAR=226,KBAR=42/
&PDIM XBAR0=-8.367733, XBAR=-4.26404, YBAR0=-19.01335,YBAR=3.594107,ZBAR0=-0.3048006,ZBAR=3.797308/
&GRID IBAR=41,JBAR=226,KBAR=42/
&PDIM XBAR0=-4.26404, XBAR=-0.16034775, YBAR0=-19.01335,YBAR=3.594107,ZBAR0=-0.3048006,ZBAR=3.797308/
&GRID IBAR=41,JBAR=226,KBAR=42/
&PDIM XBAR0=-0.16034775, XBAR=3.943348, YBAR0=-19.01335,YBAR=3.594107,ZBAR0=-0.3048006,ZBAR=3.797308/
&GRID IBAR=41,JBAR=226,KBAR=42/
&PDIM XBAR0=3.943348, XBAR=8.047044, YBAR0=-19.01335,YBAR=3.594107,ZBAR0=-0.3048006,ZBAR=3.797308/
&GRID IBAR=41,JBAR=176,KBAR=42/
&PDIM XBAR0=8.047044, XBAR=12.15074025, YBAR0=-19.01335,YBAR=-1.594107,ZBAR0=-0.3048006,ZBAR=3.797308/
&GRID IBAR=41,JBAR=176,KBAR=42/
&PDIM XBAR0=12.15074025, XBAR=16.254436, YBAR0=-19.01335,YBAR=-1.594107,ZBAR0=-0.3048006,ZBAR=3.797308/
&GRID IBAR=41,JBAR=176,KBAR=42/
&PDIM XBAR0=16.254436, XBAR=20.35814, YBAR0=-19.01335,YBAR=-1.594107,ZBAR0=-0.3048006,ZBAR=3.797308/

&TIME TWFIN = 300 , SYNCHRONIZE = .TRUE./
&MISC SURF_DEFAULT='GYPSUM BOARD',NFRAMES=1200,REACTION='POLYURETHANE', SMOKE3D=.TRUE./

&REAC ID='POLYURETHANE'
      FYI='C_6.3 H_7.1 N O_2.1, NFPA Handbook, Babrauskas'
      SOOT_YIELD = 0.1
      MW_FUEL    = 130.3
      FUEL_N2    = 0.5
      NU_CO2     = 6.3
      NU_H2O     = 3.55
      NU_O2      = 7.025  /

&SURF ID='FOAM'
      FYI= 'Test Data'
      RGB=0.451, 0.3568, 0.3647

HEAT_OF_VAPORIZATION=1350.
      BACKING='PANELING'
      KS=0.034
      DX_SOLID=0.00005
      C_P=1.4
      DELTA=0.03
      DENSITY=22.0
      TMPIGN=370.

BURNING_RATE_MAX=0.008/

&SURF ID                   = 'PANELING'
      FYI                  = 'Charring material'
      RGB                  = 0.5,0.2,0.1
      PHASE                = 'CHAR'
      MOISTURE_FRACTION    = 0.01
      DELTA                = 0.01
      TMPIGN               = 360.0
      HEAT_OF_VAPORIZATION = 500.
      DENSITY              = 450.
      RAMP_KS              = 'KS'
      RAMP_C_P             = 'CPV'
      RAMP_C_P_CHAR        = 'CPC'
      RAMP_KS_CHAR         = 'KSC'
      CHAR_DENSITY         = 120.
      WALL_POINTS          = 30
      BACKING              = 'EXPOSED'/
&RAMP ID = 'KS',  T = 20.,   F = 0.13  /
&RAMP ID = 'KS',  T = 500.,  F = 0.29  /
&RAMP ID = 'KSC', T = 20.,   F = 0.077 /
&RAMP ID = 'KSC', T = 900.,  F = 0.16  /
&RAMP ID = 'CPV', T = 20.,   F = 1.2   /
&RAMP ID = 'CPV', T = 500.,  F = 3.0   /
&RAMP ID = 'CPC', T = 20.,   F = 0.68  /
&RAMP ID = 'CPC', T = 400.,  F = 1.5   /
&RAMP ID = 'CPC', T = 900.,  F = 1.8   /

&SURF ID     = 'GYPSUM BOARD'
      RGB    = 0.80,0.80,0.70
      HRRPUA = 100.
      RAMP_Q = 'GB'
      KS     = 0.48

      ALPHA  = 4.1E-7
      DELTA  = 0.013
      TMPIGN = 400. /
&RAMP ID='GB',T= 0.0,F=0.0 /
&RAMP ID='GB',T= 1.0,F=0.5 /
&RAMP ID='GB',T= 2.0,F=1.0 /
&RAMP ID='GB',T=10.0,F=1.0 /
&RAMP ID='GB',T=20.0,F=0.0 /
&RAMP ID='GB',T=30.0,F=0.0 /

&SURF ID              = 'CARPET'
      RGB             = 0.60,0.80,1.00
      C_DELTA_RHO     = 1.29
      BACKING         = 'INSULATED'
      TMPIGN          = 280.
      SURFACE_DENSITY = 0.3
      BURNING_RATE_MAX    = 0.01
      HEAT_OF_COMBUSTION  = 20000.
      HEAT_OF_VAPORIZATION= 3000. /

&SURF ID                 = 'CEILING TILE'
      FYI                = 'Armstrong Ceramaguard (Item 602B)'
      ALPHA              = 2.6E-7
      KS                 = 0.0611
      DELTA              = 0.016 /

&SURF ID='FIRE',HRRPUA=1500.,RGB=1,0,0 /

&VENT XB= 17.7558, 17.7558, -6.00928, -6.20928, 2.3, 2.50, SURF_ID='FIRE'/
&VENT XB= 17.8558, 17.9558, -6.20928, -6.20928, 2.3, 2.40, SURF_ID='FIRE'  /
&VENT XB= 17.7558, 17.7558, -9.01024, -9.21024, 2.3, 2.50, SURF_ID='FIRE' /
&VENT XB= 17.8558, 17.9558, -9.01024, -9.01024, 2.3, 2.40, SURF_ID='FIRE' /

&VENT CB='XBAR0' SURF_ID='OPEN'/
&VENT CB='XBAR' SURF_ID='OPEN'/
&VENT CB='YBAR0' SURF_ID='OPEN'/
&VENT CB='YBAR' SURF_ID='OPEN'/
&VENT CB='ZBAR0' SURF_ID='INERT'/
&VENT CB='ZBAR' SURF_ID='OPEN'/

&OBST   XB=-6.16575,6.74588,-17.31311,-4.70876,-0.3048,-0.3048 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=-6.162687,6.705614,-4.73711,-3.648082,-0.3048006,-0.3048006 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=-5.990623,6.705614,-2.597155,0.8509017,-0.3048006,-0.3048006 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=-12.4365,-5.426086,-3.648082,0.8509017,-0.3048006,-0.3048006 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=6.461138,14.43993,-17.28791,-4.73711,-0.3048006,-0.3048006 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=14.45282,17.95598,-12.51145,-10.01059,-0.3048,-0.3048 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=14.43993,17.89751,-17.28791,-9.991745,-0.3048006,-0.3048006 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=6.461138,15.45911,-17.92291,-9.991745,-0.3048006,-0.3048006 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=-5.426086,6.772289,-2.597155,0.8509017,-0.3048006,-0.3048006 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=6.74587,8.04704,-4.80879,-2.508,-0.3048,-0.10946 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST   XB=12.15074,16.25444,-4.86022,-2.48486,-0.3048,-0.10946 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST   XB=12.15074,12.15074,-4.86022,-2.58384,-0.3048,-0.10946 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST   XB=16.25444,16.25444,-4.86022,-2.58384,-0.3048,-0.10946 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST    XB=8.04704,12.15074,-4.86022,-2.48486,-0.3048,-0.10946 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST    XB=8.04704,8.04704,-4.90883,-2.60803,-0.3048,-0.10946 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST     XB=16.25444,17.955971,-4.86022,-2.48486,-0.3048,-0.10946 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=6.705614,17.89751,-4.82601,-2.53683,-0.1524003,-0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=16.25444,16.25444,-5.94892,-4.76124,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=14.35272,16.25444,-5.94892,-4.76124,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST   XB=16.25444,17.855881,-5.94892,-4.76124,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=14.35103,17.89751,-5.949962,-4.73711,0.2286005,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=14.35272,16.25444,-10.00681,-9.314,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST   XB=16.25444,17.855881,-10.00681,-9.314,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=14.35103,17.87529,-10.0362,-9.281006,0.2286005,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=14.35272,16.25444,-9.314,-5.94892,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST   XB=16.25444,17.855881,-9.314,-5.94892,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=14.35103,17.87529,-9.281006,-5.949962,0.2286005,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=14.35103,17.87529,-5.949962,-4.82601,0.2286005,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=14.35103,14.60935,-4.82601,-4.73711,0.2286005,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=14.35103,17.87529,-10.08065,-9.281006,0.2286005,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=14.39548,17.87529,-10.08065,-9.281006,0.2286005,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=17.755791,17.955971,-10.10578,-4.76124,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0

&OBST XB=17.87529,17.94196,-10.08065,-9.281006,0.2286005,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=17.755791,20.358141,-9.70989,-4.95919,0.67189,0.76956 , RGB=0.451, 0.3568, 0.3647  /  foam zzz
&OBST XB=17.89751,17.94196,-12.52857,-5.889637,3.657607,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=-5.96557,6.74588,-2.508,0.89317,3.69964,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST  XB=-6.16575,10.44921,-3.60838,-2.508,3.69964,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='CEILING TILE'/  ceiling
&OBST   XB=-6.16575,17.85589,-5.90917,-3.60838,3.69964,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST     XB=-6.16575,17.85589,-12.51145,-5.90917,3.69964,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST      XB=-0.16035,3.94335,-12.51145,-5.90917,3.69964,3.69964 ,  SURF_ID='CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST XB=-0.16035,3.94335,-17.31311,-12.51145,3.69964,3.69964 , RGB=1.0, 0.90196, 0.5725/  sunroom ceiling
&OBST  XB=-12.47143,-5.46512,-3.60838,0.89317,3.69964,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST XB=-12.4365,-9.782195,-4.400559,0.8509017,3.657607,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST XB=-12.4365,-9.801245,-7.080265,0.8509017,3.657607,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=17.85589,20.358141,-9.41038,-5.90917,3.69964,3.69964 , RGB=0.451, 0.3568, 0.3647,SURF_ID = 'FOAM' /  foam
&OBST   XB=6.74588,17.85589,-5.90917,-2.508,3.69964,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST  XB=-5.46512,6.74588,-2.508,3.59411,3.69964,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST   XB=4.34372,10.24903,-11.51111,-4.80879,2.72295,2.72295 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST   XB=4.34372,10.24903,-12.51145,-11.51111,2.72295,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST  XB=10.34912,10.44921,-12.51145,-4.80879,2.72295,2.72295 , RGB=1.0, 0.90196, 0.5725 SURF_ID='CEILING TILE'/  ceiling
&OBST    XB=3.94335,6.64579,-11.51111,-4.80879,2.72295,3.40663 , RGB=1.0, 0.90196, 0.5725 SURF_ID='CEILING TILE'/  ceiling
&OBST  XB=4.94426,6.64579,-4.80879,-2.70807,2.72295,2.72295 , RGB=1.0, 0.90196, 0.5725 SURF_ID='CEILING TILE'/  ceiling
&OBST   XB=2.442,6.64579,-4.80879,-2.70807,2.72295,2.72295 , RGB=1.0, 0.90196, 0.5725 SURF_ID='CEILING TILE'/  ceiling
&OBST   XB=1.24092,6.64579,-8.0099,-2.70807,2.72295,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST   XB=1.24092,6.64579,-9.51042,-4.80879,2.72295,3.5043 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST   XB=1.24092,6.64579,-11.41107,-4.80879,2.72295,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST  XB=2.24182,3.94335,-11.41107,-4.80879,2.72295,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST  XB=3.94335,6.64578,-11.41107,-4.80879,2.72295,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST   XB=4.94426,6.64579,-2.70807,3.39404,2.72295,2.72295 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST   XB=-4.36413,2.442,-2.70807,-1.60769,2.72295,2.72295 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST    XB=-5.16485,2.442,-6.60941,-2.70807,2.72295,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST   XB=-5.16485,1.24092,-7.00955,-6.60941,2.72295,3.69964 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST      XB=-6.16575,-4.26404,-6.70945,-1.50765,2.72295,3.69964 , RGB=1.0, 0.90196, 0.5725 /  wall
&OBST XB=-6.078826,-4.148422,-3.492507,-1.562103,2.743206,2.743206 , RGB=1.0, 0.90196, 0.5725/  A-CEIL-MAIN-0
&OBST   XB=-0.16035,2.24182,-11.41107,-9.51042,2.72295,2.72295 , RGB=1.0, 0.90196, 0.5725 SURF_ID='CEILING TILE'/  ceiling
&OBST   XB=-4.26404,-0.16035,-11.41107,-9.51042,2.72295,2.72295 , RGB=1.0, 0.90196, 0.5725  SURF_ID='CEILING TILE'/  ceiling
&OBST   XB=-5.96557,-4.26404,-11.41107,-9.51042,2.72295,2.72295 , RGB=1.0, 0.90196, 0.5725  SURF_ID='CEILING TILE'/  ceiling
&OBST     XB=-5.96557,2.24182,-17.113041,-11.41107,2.72295,2.72295 ,  SURF_ID='CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST  XB=6.64579,10.44921,-4.80879,-2.70807,2.72295,2.72295 , SURF_ID = 'CEILING TILE' , RGB=1.0, 0.90196, 0.5725/  ceiling
&OBST    XB=17.755791,17.755791,-9.41297,-5.94892,0.76956,1.06257 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-PLAT-RIM-0
&OBST XB=-12.4365,-12.4365,-7.080265,0.8509017,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-12.4365,-5.426086,0.8509017,0.8509017,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-5.426086,-5.426086,0.8509017,3.559182,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-5.426086,6.772289,3.559182,3.559182,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=6.772289,6.772289,-2.597155,3.559182,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=6.705614,14.43993,-4.73711,-4.73711,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=17.755791,17.955971,-12.48113,-10.00681,-0.3048,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=15.45911,15.45911,-17.92291,-17.28791,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST  XB=6.4456,8.04704,-17.913321,-17.913321,-0.3048,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST   XB=12.15074,15.45371,-17.913321,-17.913321,-0.3048,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=6.461138,6.461138,-17.92291,-17.28791,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-6.16575,-4.26404,-17.31311,-17.31311,-0.3048,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=3.94335,6.4456,-17.31311,-17.31311,-0.3048,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-0.16035,3.94335,-17.31311,-17.31311,-0.3048,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-4.26404,-0.16035,-17.31311,-17.31311,-0.3048,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-6.16575,-6.16575,-17.31311,-3.60838,-0.3048,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-9.782195,-6.162687,-3.648082,-3.648082,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-9.782195,-9.782195,-4.400559,-3.648082,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-9.801245,-9.801245,-7.080265,-4.400559,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-12.4365,-9.801245,-7.080265,-7.080265,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=6.705614,6.705614,-4.82601,-2.53683,-0.1524003,0 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=6.705614,6.705614,-4.82601,-2.53683,0,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=16.25444,17.855881,-2.58384,-2.58384,-0.10946,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=6.74587,8.04704,-2.508,-2.508,-0.10946,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=12.15074,16.25444,-2.58384,-2.58384,-0.10946,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=8.04704,12.15074,-2.58384,-2.58384,-0.10946,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=6.705614,17.89751,-2.53683,-2.53683,-0.1524003,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=17.89751,17.89751,-4.82601,-2.53683,-0.1524003,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=14.35103,17.89751,-4.73711,-4.73711,0.2286005,0.5334011 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=17.89751,17.89751,-5.949962,-4.73711,0.2286005,0.5334011 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST  XB=17.855881,17.955971,-9.314,-5.94892,0.18355,0.57422 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST  XB=17.855881,17.955971,-11.39243,-9.314,0.18355,0.57422 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=17.78639,20.32322,-5.889637,-5.889637,0.7874016,1.092202 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=20.358141,20.358141,-9.11605,-5.84994,0.76956,1.06257 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-12.4365,-12.4365,-7.080265,0.8509017,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-12.4365,-5.426086,0.8509017,0.8509017,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-5.426086,-5.426086,0.8509017,3.559182,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1

&OBST XB=-5.426086,6.772289,3.559182,3.559182,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=6.772289,6.772289,-2.53683,3.559182,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=17.89751,17.89751,-5.889637,-2.53683,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=17.89751,20.32322,-5.889637,-5.889637,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=20.32322,20.32322,-9.099635,-5.889637,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=17.94196,17.94196,-12.52857,-9.413134,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=17.89751,17.94196,-12.52857,-12.52857,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=17.89751,17.89751,-17.28791,-12.52857,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=12.15074,16.25444,-17.330811,-17.330811,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-6.16575,-4.26404,-17.31311,-17.31311,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=8.04704,12.15074,-17.330811,-17.330811,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-4.26404,-0.16035,-17.31311,-17.31311,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=3.94335,8.04704,-17.31311,-17.31311,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=16.25444,17.855881,-17.330811,-17.330811,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-0.16035,3.94335,-17.31311,-17.31311,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-6.162687,-6.162687,-17.28791,-3.648082,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-9.782195,-6.162687,-3.648082,-3.648082,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-9.801245,-9.801245,-7.080265,-4.400559,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=-12.4365,-9.801245,-7.080265,-7.080265,3.657607,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-PLAT-RIM-1
&OBST XB=6.705614,6.705614,-2.67653,-2.597155,-0.3048006,0 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST XB=6.705614,6.705614,-4.73711,-2.67653,-0.3048006,0 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST XB=14.43993,14.43993,-4.82601,-4.73711,-0.3048006,0 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST XB=14.43993,14.43993,-9.991745,-4.82601,-0.3048006,0 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST XB=14.43993,17.83719,-9.991745,-9.991745,-0.3048006,0 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST XB=17.83719,17.94196,-9.991745,-9.991745,-0.3048006,0 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST XB=6.705614,17.89751,-4.82601,-4.82601,-0.1524003,0 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST   XB=12.15074,16.25444,-4.76124,-4.76124,-0.01179,0.18355 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST   XB=8.04704,12.15074,-4.76124,-4.76124,-0.01179,0.18355 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST   XB=6.74587,8.04704,-4.80879,-4.80879,-0.01179,0.18355 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST   XB=16.25444,17.855881,-4.76124,-4.76124,-0.01179,0.18355 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST XB=17.80226,17.94196,-10.08065,-10.08065,0.2286005,0.5334011 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST XB=14.39548,17.80226,-10.08065,-10.08065,0.2286005,0.5334011 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST    XB=14.35272,14.35272,-10.00681,-4.76124,0.18355,0.57422 , RGB=0.5921,0.3294,0.0784 ,    SURF_ID='PANELING'/  A-PLAT-RIM-FS
&OBST XB=14.35103,14.35103,-4.82601,-4.73711,0.2286005,0.5334011 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-PLAT-RIM-FS

&OBST XB=17.89751,17.94196,-12.52857,-5.889637,3.797308,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-12.4365,-5.426086,-3.648082,0.8509017,3.797308,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=6.772289,17.89751,-5.889637,-2.53683,3.797308,3.797308 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-4.73076,-4.686309,1.476378,2.898781,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-3.441707,-3.397257,1.441453,2.254255,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-5.06476,-4.46422,-2.40796,-1.80776,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-4.185246,-2.286005,-1.473203,-0.7937516,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-3.86368,-2.26223,-0.80741,-0.10717,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-3.6405,-2.286005,-0.1333503,0.3556007,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-4.6644,-3.46332,-1.50765,0.69311,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-4.686309,-4.185246,-1.791551,0.6953264,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-5.06476,-4.46422,-2.40796,0.69311,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-5.11583,-4.686309,-2.403787,0.6953264,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-9.86909,-4.6644,-3.50834,0.69311,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-9.86792,-4.686309,-1.606553,0.6953264,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-9.86909,-4.6644,-0.80741,0.69311,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-9.86792,-5.365761,-0.7937516,0.6953264,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-3.441707,-2.286005,-0.1333503,0.3556007,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-4.686309,-3.441707,0.3556007,0.6953264,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-4.6644,-3.46332,0.69311,1.39335,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-4.686309,-3.441707,1.441453,1.476378,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-4.6644,-3.46332,1.49338,2.29366,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-4.686309,-3.441707,2.254255,2.898781,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-4.686309,-3.441707,2.898781,3.403607,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-5.620062,-5.052968,-3.002312,-2.435218,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-5.046901,-4.440732,-2.429151,-1.822982,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=2.24182,2.34191,-13.71187,-12.81155,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST      XB=1.24091,3.94335,-8.0099,-4.70876,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST      XB=3.94335,6.74587,-8.0099,-4.70876,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST      XB=1.24092,6.74588,-8.0099,-4.70876,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=1.94155,6.74588,-4.70876,-4.50869,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=2.04164,6.74588,-4.50869,-3.00817,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=3.94335,6.74587,-3.00817,-2.70807,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=2.34191,3.94335,-3.00817,-2.70807,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST    XB=4.34371,6.74587,-12.51145,-4.70876,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST      XB=4.34371,8.04704,-12.51145,-4.70876,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST      XB=8.04704,10.44921,-12.48113,-4.66227,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=4.384684,10.39973,-12.48413,-4.73711,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=4.384684,10.39973,-12.48413,-11.357,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP

&OBST XB=8.04704,10.44921,-12.48113,-11.39243,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=5.64488,8.04704,-12.51145,-11.31104,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=7.11519,10.39973,-12.48413,-11.357,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=7.254889,10.39973,-12.48413,-11.357,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=9.998096,10.39973,-12.48413,-11.357,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=10.1124,10.39973,-12.48413,-11.357,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=3.94335,6.74587,-11.51111,-4.70876,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=1.241428,6.705614,-8.048475,-4.73711,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST     XB=1.24091,3.94335,-9.51042,-8.0099,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST     XB=3.94335,5.34461,-9.51042,-8.0099,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST     XB=1.24092,5.34462,-9.51042,-8.0099,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=1.24091,3.94335,-11.41107,-9.51042,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=3.94335,4.74407,-11.41107,-9.51042,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=1.24092,4.74408,-11.41107,-9.51042,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST    XB=-5.96557,2.24182,-11.41107,-9.51042,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-5.96557,2.24182,-12.51145,-11.41107,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-6.007112,2.286005,-12.85878,-12.56033,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-0.16035,2.24182,-13.5118,-12.81155,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-5.96557,2.24182,-13.71187,-13.5118,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=-0.16035,2.24182,-17.113041,-13.71187,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=-4.26404,-0.16035,-17.113041,-13.71187,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=-5.96557,-4.26404,-17.113041,-13.71187,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=4.94426,6.64579,-2.70807,-1.10752,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=4.94426,6.64579,-1.10752,-0.30724,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=4.94426,6.64579,-0.30724,1.09324,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=4.943485,6.616714,1.085852,1.898654,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=4.943485,6.616714,1.898654,3.403607,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=0.24001,2.442,-7.00955,-2.70807,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=0.24002,1.4411,-7.90986,-7.00955,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=1.04475,1.284448,-8.048475,-7.851798,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=0.24002,2.442,-7.00955,-1.60769,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST      XB=-4.26404,-0.16035,-7.00955,-1.60769,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-5.168911,2.413005,-7.048514,-1.562103,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-5.16485,2.442,-6.60941,-1.60769,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-5.052968,2.413005,-2.466649,-1.562103,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-5.01547,2.413005,-2.429151,-1.562103,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-4.440732,2.413005,-1.854413,-1.562103,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-5.588631,-5.052968,-3.002312,-2.466649,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-6.007112,-5.068025,-3.492507,-3.002312,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=-5.96557,-5.06476,-6.60941,-3.50834,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-6.078826,-5.588631,-3.492507,-3.002312,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-2.241554,-2.197104,-0.7937516,-0.1333503,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-2.197104,-0.1016002,-1.473203,-0.7937516,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-2.197104,-0.1016002,-0.7937516,-0.1333503,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-2.16214,-0.06025,-0.10717,0.393,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=16.08458,16.89738,-13.46203,-13.41758,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=15.39243,15.46645,-17.13234,-13.46203,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=15.46645,15.57639,-17.13234,-13.46203,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=15.57639,16.08458,-17.13234,-13.46203,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=16.08458,16.89738,-17.13234,-13.46203,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=16.89738,17.74194,-17.13234,-13.46203,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=6.64578,8.04704,-4.80879,-2.70807,0.18355,0.18355 , RGB=1.0, 0.90196, 0.5725 SURF_ID='CARPET'/  A-FLOR-MAIN-CP-carpet
&OBST   XB=8.04704,10.44921,-4.76124,-2.68281,0.18355,0.18355 , RGB=1.0, 0.90196, 0.5725   SURF_ID='CARPET'/  A-FLOR-MAIN-CP-carpet
&OBST   XB=2.34191,4.34372,-12.51145,-11.51111,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=2.374905,4.340234,-12.85878,-12.48413,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=2.374905,4.340234,-13.67158,-12.85878,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=2.34191,4.34372,-14.31207,-13.71187,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=3.938212,4.384684,-12.48413,-11.54432,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST      XB=16.25444,17.755791,-10.10578,-4.66227,0.57422,0.57422 , RGB=0.0,0.0,0.286,   SURF_ID='CARPET' /  carpet
&OBST      XB=14.35272,16.25444,-10.10578,-4.66227,0.57422,0.57422 , RGB=0.0,0.0,0.286,     SURF_ID='CARPET' /  carpet
&OBST XB=14.35103,17.80544,-10.08065,-4.73711,0.5334011,0.5334011 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=14.35103,17.78639,-10.08065,-9.290221,0.5334011,0.5334011 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-0.06025,1.74137,-1.50765,3.39404,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=-3.36323,1.74137,2.29366,3.39404,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-3.352807,1.045579,1.441453,2.254255,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-3.352807,0.5702816,0.4445009,1.441453,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-5.861062,-5.327661,-6.680213,-6.635764,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=0.4071501,1.013319,-7.91466,-7.308491,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-6.007112,-5.257811,-7.651765,-7.137414,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-6.007112,-5.257811,-7.137414,-6.680213,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-5.96557,-5.26494,-8.6101,-7.10959,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=-5.96557,0.24002,-8.6101,-7.10959,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP

&OBST XB=-6.007112,1.152527,-8.566168,-7.91466,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-5.96557,1.14083,-9.41038,-8.10993,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-6.007112,1.152527,-9.423419,-8.566168,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=14.86401,15.3089,-13.3427,-12.61656,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=6.683389,15.14161,-17.22758,-17.13234,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=5.616586,7.11519,-12.57303,-12.52857,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=7.254889,9.998096,-12.57303,-12.52857,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=10.1124,12.627,-12.57303,-12.52857,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=12.754,14.7098,-12.57303,-12.52857,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=15.27041,15.3393,-13.46203,-13.3427,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=14.86401,15.30353,-13.46203,-12.63879,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=14.86401,15.30353,-17.13234,-12.63879,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=12.15074,15.15344,-17.13286,-12.58011,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=6.64578,8.04704,-17.113041,-12.61149,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=8.04704,12.15074,-17.13286,-12.58011,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=6.5457,14.85318,-17.113041,-12.61149,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=12.15074,14.85317,-17.13286,-12.58011,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=4.4438,8.04704,-17.113041,-12.61149,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=4.429134,14.86401,-17.13234,-12.57303,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=2.968631,3.883033,-14.37643,-14.33198,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=3.883033,4.302134,-17.13234,-14.37643,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=2.94245,3.84326,-17.113041,-14.41211,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=2.47333,2.968631,-17.13234,-14.37643,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=2.374905,2.47333,-17.13234,-14.37643,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=4.854585,4.899035,1.085852,1.898654,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=1.806579,4.854585,0.4445009,1.085852,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=1.806579,4.854585,1.085852,1.898654,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=1.806579,4.854585,1.898654,3.403607,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-12.28092,-11.58877,-6.924689,-4.445009,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-11.58877,-10.77597,-6.924689,-4.445009,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=-10.7699,-9.96918,-6.90952,-4.40865,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=17.755791,17.855881,-9.01024,-6.20928,0.9649,1.06257 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST     XB=17.855881,20.157961,-9.314,-6.04789,0.86723,1.06257 , RGB=0.0,0.0,0.286 ,   SURF_ID='CARPET'/  band box - carpet
&OBST XB=17.855881,20.157961,-9.21503,-6.04789,1.06257,1.06257 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=17.89434,20.16764,-9.009805,-6.045212,1.092202,1.092202 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=17.89434,20.16764,-6.241199,-6.045212,1.092202,1.092202 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=17.29744,17.34188,-13.25248,-12.69368,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=14.9025,15.3474,-13.32047,-12.59434,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=16.11951,17.23711,-12.57303,-12.52857,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=16.89738,17.29744,-13.37313,-12.57303,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=16.08458,17.23711,-13.37313,-12.57303,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=15.39063,17.23711,-13.37313,-12.57303,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=15.3474,17.23711,-13.37313,-12.57303,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=14.941,17.23711,-13.29825,-12.57303,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=17.38634,17.74194,-13.37313,-13.25248,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=17.38634,17.74194,-13.25248,-12.69368,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=17.38634,17.74194,-12.69368,-12.57303,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=4.854585,4.899035,-1.073152,-0.2603505,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=2.501905,4.854585,-2.603505,-1.073152,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=2.54209,4.84417,-1.50765,-0.30724,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=1.806579,4.854585,-1.473203,-0.2603505,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=1.806579,4.854585,-1.473203,0.3556007,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=1.806579,4.854585,-0.2603505,0.3556007,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=14.35272,16.25444,-4.76124,-2.68281,0.18355,0.18355 , RGB=1.0, 0.90196, 0.5725 SURF_ID='CARPET'/  A-FLOR-MAIN-CP-carpet
&OBST  XB=16.25444,17.755791,-4.76124,-2.68281,0.18355,0.18355 , RGB=1.0, 0.90196, 0.5725  SURF_ID='CARPET'/  A-FLOR-MAIN-CP-carpet
&OBST XB=-5.270511,-4.77521,2.898781,3.403607,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-5.270511,-4.77521,1.476378,2.898781,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-5.270511,-4.77521,0.7842266,1.476378,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=8.04704,12.15074,-17.330811,-17.23184,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=6.64578,8.04704,-17.31311,-17.21307,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=12.15074,15.15344,-17.330811,-17.23184,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=6.64578,8.04704,-17.81328,-17.31311,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=8.04704,12.15074,-17.7267,-17.330811,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=12.15074,15.15344,-17.7267,-17.330811,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-9.95682,-9.91237,-1.606553,-0.7937516,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-11.58877,-10.77597,-4.400559,-4.356109,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-12.28092,-9.95682,-0.7937516,0.6953264,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-12.28092,-9.95682,-1.606553,-0.7937516,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-12.28092,-9.95682,-3.587757,-1.606553,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=-12.28092,-9.95682,-4.356109,-3.587757,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST  XB=12.15074,14.35272,-4.76124,-2.68281,0.18355,0.18355 , RGB=1.0, 0.90196, 0.5725   SURF_ID='CARPET'/  A-FLOR-MAIN-CP-carpet
&OBST  XB=10.44921,12.15074,-4.76124,-2.68281,0.18355,0.18355 , RGB=1.0, 0.90196, 0.5725  SURF_ID='CARPET'/  A-FLOR-MAIN-CP-carpet
&OBST   XB=10.44921,12.15074,-12.48113,-11.29346,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=12.15074,12.65119,-12.48113,-11.29346,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP

&OBST     XB=16.25444,16.75489,-12.48113,-11.29346,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST     XB=12.15074,16.25444,-12.48113,-11.29346,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=12.65119,16.25444,-12.48113,-11.29346,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST   XB=16.25444,17.755791,-12.48113,-11.29346,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=12.627,17.71019,-12.48413,-11.43637,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=14.7098,17.71019,-12.48413,-12.35077,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=16.11951,17.71019,-12.48413,-12.35077,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=17.23711,17.71019,-12.48413,-12.35077,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=16.25444,17.755791,-11.29346,-10.00681,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=14.35272,16.25444,-11.29346,-10.00681,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=14.43993,17.78639,-11.29032,-9.991745,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=14.3471,17.71019,-11.43637,-9.991745,0,0 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=16.50671,17.76892,-10.14228,-10.14228,0.508001,0.5334011 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST XB=16.50671,17.76892,-10.11688,-10.11688,0.508001,0.5334011 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-CP
&OBST     XB=12.15074,14.45281,-11.29346,-4.66227,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725        SURF_ID='PANELING'/  dance floor
&OBST     XB=10.44921,12.15074,-11.29346,-4.66227,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725       SURF_ID='PANELING'/  dance floor
&OBST     XB=10.44921,14.45282,-11.31104,-4.70876,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725   SURF_ID='PANELING'/  dance floor
&OBST      XB=10.44921,12.15074,-11.31104,-4.70876,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725    SURF_ID='PANELING'/  dance floor
&OBST XB=10.44921,12.15074,-11.39243,-10.00681,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-HF
&OBST XB=16.25444,16.75489,-11.39243,-10.00681,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-HF
&OBST XB=12.15074,16.25444,-11.39243,-10.00681,-0.01179,-0.01179 , RGB=1.0, 0.90196, 0.5725/  A-FLOR-MAIN-HF
&OBST XB=16.48131,16.48131,-10.77728,-10.44708,-3.149606E-03,0.1302007 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-0
&OBST XB=16.48131,16.48131,-10.44708,-10.09465,3.175006E-03,0.2738087 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-0
&OBST XB=-12.28092,-9.95682,0.6953264,0.6953264,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST    XB=-9.86909,-5.36503,0.69311,0.69311,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-5.270511,-5.270511,0.7842266,3.403607,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-5.270511,-4.77521,3.403607,3.403607,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST  XB=-4.6644,-3.46332,3.39404,3.39404,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST  XB=-3.36323,1.74137,3.39404,3.39404,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST  XB=1.84146,4.84417,3.39404,3.39404,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST   XB=4.94426,6.64579,3.39404,3.39404,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST    XB=6.64578,6.64578,-2.70807,3.39404,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST     XB=16.25444,17.755791,-2.68281,-2.58384,1.06257,3.69964 , RGB=0.451, 0.3568, 0.3647, SURF_ID='FOAM'/  upper foam wall
&OBST     XB=12.15074,16.25444,-2.68281,-2.68281,1.06257,3.69964 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  upper foam wall
&OBST     XB=8.04704,12.15074,-2.68281,-2.68281,1.06257,3.69964 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  upper foam wall
&OBST     XB=6.64578,8.04704,-2.70807,-2.70807,1.06257,3.69964 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  upper foam wall
&OBST     XB=6.64579,17.7558,-2.70807,-2.70807,1.06257,3.69964 , RGB=0.451, 0.3568, 0.3647,SURF_ID='FOAM'/  upper foam wall
&OBST      XB=12.15074,16.25444,-2.70807,-2.70807,1.06257,3.69964 , RGB=0.451, 0.3568, 0.3647, SURF_ID='FOAM'/  upper foam wall
&OBST      XB=17.755791,17.755791,-4.80879,-2.70807,0.57422,3.69964 , RGB=0.451, 0.3568, 0.3647,    SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-4.80879,-2.70807,0.18355,0.57422 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST    XB=17.755791,17.755791,-5.90917,-4.80879,0.57422,3.69964 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST     XB=17.855881,20.157961,-6.24584,-6.04789,1.06257,3.69964 , RGB=0.451, 0.3568, 0.3647,   SURF_ID='FOAM'/  foam
&OBST XB=15.57639,17.74194,-17.13234,-17.13234,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=4.4438,6.54569,-17.113041,-17.113041,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725     SURF_ID='PANELING'/  A-WALL-MAIN-SR-wood
&OBST XB=2.442,3.94335,-17.113041,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=3.94335,4.34371,-17.113041,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=2.46063,4.314834,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR

&OBST XB=2.374905,2.46063,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=2.374905,2.46063,-17.13234,-17.13234,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=1.216027,2.286005,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=1.216027,2.286005,-17.13234,-17.13234,0.1905004,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=1.216027,2.286005,-17.13234,-17.13234,0,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=0.3778258,1.216027,-17.13234,-17.13234,0,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=0.3778258,1.216027,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-0.7905766,0.3778258,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-0.76089,-0.16035,-17.113041,-17.113041,0.18355,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-0.16035,0.3401,-17.113041,-17.113041,0.18355,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-0.7905766,0.3778258,-17.13234,-17.13234,0.1905004,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-0.7905766,0.3778258,-17.13234,-17.13234,0,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-1.120777,-0.7905766,-17.13234,-17.13234,0,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-1.120777,-0.7905766,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-2.39078,-1.146177,-17.13234,-17.13234,0,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-2.36233,-1.16125,-17.113041,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-2.41618,-2.39078,-17.13234,-17.13234,0,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-2.41618,-2.39078,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-2.76269,-2.46242,-17.113041,-17.113041,-0.01179,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-2.746381,-2.41618,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-3.914783,-2.746381,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-3.96377,-2.76269,-17.113041,-17.113041,0.18355,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-3.914783,-2.746381,-17.13234,-17.13234,0,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-4.752985,-3.914783,-17.13234,-17.13234,0,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-4.26404,-3.96377,-17.113041,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-4.76449,-4.26404,-17.113041,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-4.752985,-3.914783,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-6.007112,-4.752985,-17.13234,-17.13234,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-6.007112,-4.752985,-17.13234,-17.13234,0.1905004,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-6.007112,-4.752985,-17.13234,-17.13234,0,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=15.15431,15.30353,-17.13234,-17.13234,2.768606,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=15.15431,15.30353,-17.13234,-17.13234,0,2.768606 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=6.64578,8.04704,-17.31311,-17.113041,2.13693,3.69964 , RGB=1.0, 0.90196, 0.5725  SURF_ID='PANELING'/  A-WALL-MAIN-SR-wood
&OBST XB=8.04704,8.04704,-17.31311,-17.113041,2.13693,3.69964 , RGB=1.0, 0.90196, 0.5725   SURF_ID='PANELING'/  A-WALL-MAIN-SR-wood
&OBST XB=8.04704,12.15074,-17.330811,-17.13286,2.13693,3.69964 , RGB=1.0, 0.90196, 0.5725     SURF_ID='PANELING'/  A-WALL-MAIN-SR-wood
&OBST XB=12.15074,12.15074,-17.330811,-17.13286,2.13693,3.5043 , RGB=1.0, 0.90196, 0.5725    SURF_ID='PANELING'/  A-WALL-MAIN-SR-wood
&OBST XB=12.15074,15.15344,-17.330811,-17.13286,2.13693,3.5043 , RGB=1.0, 0.90196, 0.5725        SURF_ID='PANELING'/  A-WALL-MAIN-SR-wood
&OBST XB=6.670689,15.15431,-17.13234,-17.13234,2.768606,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=6.521463,6.670689,-17.13234,-17.13234,2.768606,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=6.521463,6.670689,-17.13234,-17.13234,0,2.768606 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-5.96557,-5.96557,-17.113041,-13.5118,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST  XB=-5.96557,-5.96557,-17.113041,-13.5118,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-6.007112,-6.007112,-13.48743,-12.54763,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-6.007112,-6.007112,-12.54763,-9.51232,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST   XB=-6.16575,-5.96557,-12.51145,-9.51042,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-6.007112,-6.007112,-9.423419,-8.578867,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST   XB=-6.16575,-5.96557,-9.41038,-8.6101,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-6.007112,-6.007112,-8.578867,-7.639065,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST  XB=-5.96557,-5.96557,-7.60976,-6.70945,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-6.007112,-6.007112,-7.639065,-6.680213,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR

&OBST      XB=-5.96557,-5.96557,-6.60941,-3.50834,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-9.76632,-9.76632,-4.400559,-3.663957,-0.3048006,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST  XB=-9.96918,-9.96918,-6.90952,-4.40865,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-12.28092,-9.95682,-6.924689,-6.924689,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST  XB=-12.27125,-12.27125,-6.90952,-4.40865,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=-12.28092,-12.28092,-4.356109,0.6953264,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST      XB=20.057871,20.157961,-9.01708,-6.04789,1.06257,3.69964 , RGB=0.451, 0.3568, 0.3647,       SURF_ID='FOAM'/  foam
&OBST XB=15.30353,15.30353,-17.76734,-17.30379,0,0.5683262 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=12.15074,15.25353,-17.7267,-17.7267,-0.01179,0.57422 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-SR-wood
&OBST XB=6.64578,8.04704,-17.81328,-17.81328,-0.01179,0.57422 , RGB=1.0, 0.90196, 0.5725   SURF_ID='PANELING'/  A-WALL-MAIN-SR-wood
&OBST XB=8.04704,12.15074,-17.7267,-17.7267,-0.01179,0.57422 , RGB=1.0, 0.90196, 0.5725    SURF_ID='PANELING'/  A-WALL-MAIN-SR-wood
&OBST XB=6.616714,15.30353,-17.76734,-17.76734,0,0.5683262 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST    XB=17.755791,17.755791,-10.00681,-9.314,1.06257,3.69964 , RGB=0.451, 0.3568, 0.3647,      SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-10.00681,-9.314,0.76956,1.06257 , RGB=0.451, 0.3568, 0.3647,    SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-10.00681,-9.314,0.57422,0.76956 , RGB=0.451, 0.3568, 0.3647,   SURF_ID='FOAM'/  foam
&OBST    XB=17.755791,17.755791,-11.29346,-10.00681,0.57422,3.69964 , RGB=0.451, 0.3568, 0.3647,         SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-11.29346,-10.00681,-0.01179,0.57422 , RGB=0.451, 0.3568, 0.3647,   SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.855881,-12.38216,-11.29346,2.03926,3.69964 , RGB=0.451, 0.3568, 0.3647,     SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-12.51145,-12.31138,2.03926,3.69964 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST  XB=17.755791,17.955971,-12.48113,-12.48113,-0.01179,2.03926 , RGB=0.451, 0.3568, 0.3647,    SURF_ID='FOAM'/  foam
&OBST XB=6.616714,6.616714,-17.76734,-17.30379,0,0.5683262 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=17.74194,17.74194,-13.37313,-12.57303,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=17.755791,17.855881,-17.13286,-13.47086,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST      XB=-6.26584,-5.96557,-3.50834,-2.2079,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST   XB=-9.86909,-6.16575,-3.50834,-3.50834,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=15.46645,15.57639,-17.13234,-17.13234,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST XB=15.39243,15.46645,-17.13234,-17.13234,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR
&OBST  XB=-8.36773,-5.46512,0.89317,0.89317,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=-12.47143,-8.36773,0.89317,0.89317,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=-12.47143,-5.46512,0.89317,0.89317,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=-5.46512,-5.46512,0.89317,3.59411,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST   XB=6.84597,6.84597,-2.508,3.59411,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST    XB=16.25444,16.25444,-2.68281,-2.48486,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST    XB=12.15074,12.15074,-2.68281,-2.48486,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST    XB=12.15074,16.25444,-2.68281,-2.38589,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST    XB=16.25444,16.25444,-2.58384,-2.48486,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST    XB=12.15074,16.25444,-2.508,-2.508,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST     XB=8.04704,8.04704,-2.70807,-2.508,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST     XB=8.04704,12.15074,-2.68281,-2.38589,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST     XB=8.04704,8.04704,-2.60803,-2.508,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST     XB=8.04704,12.15074,-2.508,-2.508,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.955971,17.955971,-4.86022,-2.48486,0.18355,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=17.955971,17.955971,-4.86022,-2.48486,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.99594,17.99594,-5.854712,-4.82601,1.092202,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.955971,17.955971,-5.84994,-4.86022,0.18355,1.06257 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.955971,17.955971,-6.04789,-5.84994,0.18355,1.06257 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.955971,20.358141,-6.14686,-5.84994,0.76956,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST   XB=16.25444,16.25444,-17.330811,-17.13286,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST   XB=15.55381,16.25444,-17.330811,-17.13286,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST    XB=16.25444,17.955971,-17.330811,-17.13286,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=6.461138,6.521463,-17.32284,-17.32284,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=4.34371,6.4456,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=4.34371,6.4456,-17.31311,-17.113041,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=4.314834,6.461138,-17.32284,-17.32284,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=2.46063,4.314834,-17.32284,-17.32284,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=3.94335,4.34371,-17.31311,-17.013,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=2.442,3.94335,-17.31311,-17.013,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=2.442,3.94335,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=3.94335,4.34371,-17.31311,-17.31311,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=2.442,4.34372,-17.31311,-17.31311,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2

&OBST XB=1.24091,2.442,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=1.24091,2.442,-17.31311,-17.113041,0.18355,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=1.24091,2.442,-17.31311,-17.113041,-0.01179,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=1.216027,2.46063,-17.32284,-17.32284,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=0.3401,1.24091,-17.31311,-17.113041,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=0.3401,1.24091,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-0.16035,0.3401,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-0.76089,-0.16035,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-0.7905766,0.3778258,-17.32284,-17.32284,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-0.16035,0.3401,-17.31311,-17.113041,0.18355,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-0.76089,-0.16035,-17.31311,-17.113041,0.18355,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-0.7905766,0.3778258,-17.32284,-17.32284,0.1905004,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-0.16035,0.3401,-17.31311,-17.113041,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-0.76089,-0.16035,-17.31311,-17.113041,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-0.7905766,0.3778258,-17.32284,-17.32284,-0.3048006,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-1.16125,-0.76089,-17.31311,-17.113041,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-1.16125,-0.76089,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-2.36233,-1.16125,-17.31311,-17.113041,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-2.36233,-1.16125,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-2.41618,-2.39078,-17.32284,-17.32284,-0.3048006,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-2.46242,-2.36233,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-2.746381,-2.41618,-17.32284,-17.32284,-0.3048006,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-2.746381,-2.41618,-17.32284,-17.32284,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-3.96377,-2.76269,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-3.96377,-2.76269,-17.31311,-17.113041,0.18355,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-3.96377,-2.76269,-17.31311,-17.113041,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-4.76449,-4.26404,-17.31311,-17.113041,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-4.26404,-3.96377,-17.31311,-17.113041,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-4.752985,-3.914783,-17.32284,-17.32284,-0.3048006,0.1905004 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-4.76449,-4.26404,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-4.26404,-3.96377,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-4.752985,-3.914783,-17.32284,-17.32284,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.16575,-4.76449,-17.31311,-17.113041,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.16575,-4.76449,-17.31311,-17.113041,0.18355,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.16575,-4.76449,-17.31311,-17.113041,-0.3048,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=15.15431,15.39878,-17.32284,-17.32284,2.768606,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=15.15431,15.39878,-17.32284,-17.32284,0,2.768606 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=8.04704,12.15074,-17.330811,-17.330811,2.72295,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=12.15074,15.15344,-17.330811,-17.330811,2.72295,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=6.64578,8.04704,-17.31311,-17.31311,2.72295,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=6.64579,15.15345,-17.31311,-17.31311,2.72295,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=6.521463,6.670689,-17.32284,-17.32284,2.768606,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=6.54569,6.64578,-17.31311,-17.31311,-0.01179,2.72295 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.197613,-6.197613,-17.32284,-13.48743,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST   XB=-6.16575,-6.16575,-17.31311,-13.5118,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.197613,-6.197613,-17.32284,-13.48743,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.197613,-6.197613,-13.48743,-12.54763,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.197613,-6.197613,-13.48743,-12.54763,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=-6.16575,-5.96557,-12.51145,-8.6101,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.197613,-6.197613,-12.54763,-8.578867,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.197613,-6.197613,-8.578867,-7.639065,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.197613,-6.197613,-8.578867,-7.639065,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.197613,-6.197613,-7.639065,-3.683007,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST     XB=-6.16575,-6.16575,-7.60976,-3.70841,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-6.197613,-6.197613,-7.639065,-3.683007,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-9.95682,-9.95682,-4.356109,-3.587757,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-9.76632,-9.76632,-7.11519,-4.400559,-0.3048006,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=-12.47143,-9.769,-7.10959,-7.10959,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2

&OBST  XB=-12.47143,-12.47143,-7.10959,0.89317,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=20.358141,20.358141,-9.11605,-5.84994,0.76956,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=15.45371,15.45371,-17.92465,-17.330811,-0.3048,0.57422 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=6.4456,8.04704,-17.913321,-17.913321,-0.3048,0.57422 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=8.04704,11.85047,-17.92465,-17.92465,-0.3048,0.57422 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=6.426213,11.84785,-17.95784,-17.95784,-0.3048006,0.5683262 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=11.84785,13.62332,-17.95784,-17.95784,-0.3048006,0.5683262 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=13.65209,15.45371,-17.92465,-17.92465,-0.3048,0.57422 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.755791,17.955971,-11.39243,-9.314,0.18355,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.755791,17.855881,-11.39243,-10.00681,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725   SURF_ID='FOAM'/  foam zzzz
&OBST XB=17.755791,17.755791,-11.39243,-10.00681,0.18355,2.03926 , RGB=1.0, 0.90196, 0.5725   SURF_ID='FOAM'/  foam zzzz
&OBST XB=17.955971,17.955971,-11.39243,-10.00681,-0.01179,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.97689,17.97689,-11.41097,-9.991745,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.97689,17.97689,-12.35077,-11.41097,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.755791,17.955971,-12.38216,-10.00681,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.97689,17.97689,-12.52857,-12.35077,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.855881,17.955971,-12.77805,-12.38216,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=17.97689,17.97689,-12.52857,-12.35077,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=6.426213,6.426213,-17.95784,-17.32284,-0.3048006,0.5746762 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST  XB=17.755791,17.955971,-17.330811,-12.48113,-0.3048,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST   XB=-9.769,-6.16575,-3.70841,-3.70841,-0.3048,3.79731 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=15.46645,15.57639,-17.32284,-17.32284,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=15.46645,15.57639,-17.32284,-17.32284,-0.3048006,0 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=15.35362,15.45371,-17.330811,-17.330811,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-2
&OBST XB=2.374905,2.816693,-12.40793,-12.40793,0,0.8731267 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST   XB=15.25353,15.25353,-17.13286,-13.37189,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=15.35362,15.35362,-17.13286,-13.47086,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=6.705614,6.705614,-2.67653,-2.597155,0,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=6.705614,6.705614,-2.597155,-2.501905,0,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=6.705614,6.705614,-3.003556,-2.67653,-6.350013E-03,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=6.705614,6.705614,-4.476759,-3.003556,-6.350013E-03,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=6.705614,6.705614,-4.73711,-4.476759,-6.350013E-03,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=6.616714,6.616714,-3.003556,-2.597155,0,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=6.616714,6.616714,-4.476759,-3.003556,0,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=6.616714,6.616714,-4.82601,-4.476759,0,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=6.616714,6.711964,-4.82601,-4.82601,0,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=3.94335,3.94335,-11.51111,-11.41107,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST  XB=2.34191,3.94335,-11.51111,-11.51111,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST   XB=2.24182,3.94335,-11.41107,-11.41107,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=3.327407,3.416307,-11.93891,-11.93891,0,0.8731267 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=3.327407,3.327407,-12.11306,-11.93891,0,0.8731267 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.79909,17.79909,-12.36347,-11.42367,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.79909,17.79909,-12.48413,-12.36347,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.755791,17.755791,-12.48113,-12.38216,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725 SURF_ID='FOAM'/  foam yyy
&OBST  XB=17.7558,17.7558,-11.41107,-11.31104,2.03926,3.69964 , RGB=0.451, 0.3568, 0.3647, SURF_ID='FOAM'/  foam
&OBST  XB=17.7558,17.7558,-11.41107,-11.31104,-0.01179,2.03926 , RGB=0.451, 0.3568, 0.3647, SURF_ID='FOAM'/  foam
&OBST XB=17.71019,17.71019,-12.36347,-11.42367,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.71019,17.71019,-12.48413,-12.36347,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.71019,17.71019,-12.48413,-12.36347,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=14.39548,17.80226,-10.08065,-10.08065,0,0.2349505 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.83719,17.97689,-9.991745,-9.991745,0.2286005,0.5334011 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.83719,17.97689,-9.991745,-9.991745,0,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.80226,17.83719,-9.991745,-9.991745,-6.350013E-03,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=14.43993,17.80226,-9.991745,-9.991745,-6.350013E-03,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=14.35103,14.35103,-10.08065,-10.0362,0.2286005,0.5334011 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=14.35103,14.35103,-10.08065,-10.0362,0,0.2286005 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=14.35103,14.35103,-10.0362,-4.82601,0.1524003,0.2349505 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST    XB=14.35273,14.35273,-10.01059,-4.80879,-0.01179,0.18355 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=14.43993,14.43993,-9.991745,-4.82601,-6.350013E-03,0.1524003 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=4.34371,4.34371,-17.113041,-14.41211,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.340234,4.340234,-14.28753,-12.48413,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=4.4438,4.4438,-17.113041,-12.61149,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725  SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood

&OBST XB=2.34191,2.34191,-12.81155,-11.51111,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=2.34191,2.34191,-12.81155,-11.51111,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=2.34191,2.34191,-13.71187,-12.81155,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.34191,2.34191,-14.31207,-13.71187,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST   XB=2.34191,2.34191,-14.31207,-13.71187,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=2.34191,2.34191,-17.113041,-14.41211,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.286005,2.286005,-12.84608,-11.45542,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.286005,2.286005,-12.84608,-11.45542,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.286005,2.286005,-13.68428,-12.84608,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=2.24182,2.24182,-17.113041,-13.71187,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.286005,2.286005,-17.14821,-13.68428,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.374905,2.578105,-14.28753,-14.28753,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.374905,2.578105,-14.28753,-14.28753,0.8001016,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.374905,2.578105,-14.28753,-14.28753,0,0.8001016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.578105,2.908306,-14.28753,-14.28753,0,0.8001016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.578105,2.908306,-14.28753,-14.28753,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.955931,3.895733,-14.28753,-14.28753,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=3.94335,4.24363,-14.31207,-14.31207,-0.01179,0.76956 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=3.952883,4.283084,-14.28753,-14.28753,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.283084,4.340234,-14.28753,-14.28753,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.283084,4.340234,-14.28753,-14.28753,0.8001016,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.283084,4.340234,-14.28753,-14.28753,0,0.8001016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.374905,2.578105,-14.37643,-14.37643,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.374905,2.578105,-14.37643,-14.37643,0.8001016,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.374905,2.578105,-14.37643,-14.37643,0,0.8001016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.578105,2.908306,-14.37643,-14.37643,0,0.8001016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.578105,2.908306,-14.37643,-14.37643,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.955931,3.895733,-14.37643,-14.37643,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=3.952883,4.283084,-14.37643,-14.37643,0,0.8001016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=3.952883,4.283084,-14.37643,-14.37643,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.283084,4.340234,-14.37643,-14.37643,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.283084,4.340234,-14.37643,-14.37643,0.8001016,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.283084,4.340234,-14.37643,-14.37643,0,0.8001016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.34371,5.64488,-12.51145,-12.51145,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST  XB=4.34371,5.64488,-12.51145,-12.51145,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=5.64488,7.14623,-12.51145,-12.51145,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725  SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=7.12789,7.24219,-12.48413,-12.48413,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=7.12789,7.24219,-12.48413,-12.48413,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=8.04704,10.04885,-12.48113,-12.48113,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725    SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=7.24632,8.04704,-12.51145,-12.51145,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725    SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=7.24219,10.0108,-12.48413,-12.48413,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=10.04885,10.14894,-12.48113,-12.48113,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=10.14894,12.15074,-12.48113,-12.48113,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=12.15074,12.65119,-12.48113,-12.48113,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 /  A-WALL-MAIN-FS
&OBST XB=10.0997,12.6397,-12.48413,-12.48413,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=12.65119,12.75128,-12.48113,-12.48113,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=12.65119,12.75128,-12.48113,-12.48113,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=12.75128,14.75308,-12.48113,-12.48113,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST  XB=14.75308,16.15435,-12.48113,-12.48113,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST    XB=14.75308,16.15435,-12.48113,-12.48113,-0.20713,2.03926 , RGB=1.0, 0.90196, 0.5725  SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=16.25444,17.255341,-12.48113,-12.48113,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725  SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=16.15435,16.25444,-12.48113,-12.48113,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS
&OBST XB=16.10681,17.24981,-12.48413,-12.48413,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=17.255341,17.755791,-12.48113,-12.48113,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=17.255341,17.755791,-12.48113,-12.48113,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725   SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=4.4438,5.64488,-12.61149,-12.61149,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=4.4438,5.64488,-12.61149,-12.61149,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725  SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=5.64488,7.14623,-12.61149,-12.61149,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=7.14623,7.24632,-12.61149,-12.61149,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=7.14623,7.24632,-12.61149,-12.61149,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=8.04704,10.04885,-12.58011,-12.58011,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=7.24632,8.04704,-12.61149,-12.61149,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725  SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=7.24219,10.0108,-12.57303,-12.57303,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=10.04885,10.14894,-12.58011,-12.58011,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=10.14894,12.15074,-12.58011,-12.58011,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=12.15074,12.65119,-12.58011,-12.58011,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS
&OBST XB=10.0997,12.6397,-12.57303,-12.57303,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS

&OBST XB=12.6397,12.7413,-12.57303,-12.57303,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=12.65119,12.75128,-12.58011,-12.58011,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST  XB=12.75129,14.75309,-12.61149,-12.61149,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=14.75308,14.85317,-12.58011,-12.58011,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST XB=14.7225,14.82604,-12.57303,-12.57303,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=14.95327,16.15435,-12.61149,-12.61149,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=14.95326,16.15435,-12.58011,-12.58011,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST  XB=16.15435,17.25535,-12.61149,-12.61149,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.38634,17.75781,-12.57303,-12.57303,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST     XB=1.14082,1.24091,-9.51042,-7.70979,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST   XB=-5.96557,1.24092,-9.51042,-9.51042,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST    XB=-4.26404,-0.16035,-9.51042,-9.41038,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST    XB=-0.16035,1.04073,-9.51042,-9.41038,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST    XB=-6.16575,-4.26404,-9.51042,-9.41038,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST    XB=-6.16575,1.04074,-9.51042,-9.41038,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.943485,4.943485,1.911354,3.419482,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.943485,4.943485,1.911354,3.419482,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.943485,4.943485,1.073152,1.911354,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.943485,4.943485,-0.2476505,1.073152,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=4.94426,4.94426,-0.2072,1.09324,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.943485,4.943485,-1.085852,-0.2476505,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.94425,4.94425,-2.70807,-1.10752,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.94425,4.94425,-2.70807,-1.10752,1.16024,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=4.94425,4.94425,-2.70807,-1.10752,-0.01179,1.16024 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.854585,4.854585,1.911354,3.419482,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.854585,4.854585,1.911354,3.419482,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.854585,4.854585,1.073152,1.911354,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.854585,4.854585,0.4445009,1.073152,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=4.84417,4.84417,0.49304,1.09324,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.854585,4.854585,-0.2476505,0.3556007,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.854585,4.854585,-0.2476505,0.3556007,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.854585,4.854585,-1.085852,-0.2476505,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.854585,4.854585,-2.603505,-1.085852,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.854585,4.854585,-2.603505,-1.085852,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.80544,17.80544,-9.466333,-9.377786,0.5334011,0.7874016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.80544,17.80544,-9.377786,-9.290201,0.5334011,0.7874016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=17.7558,17.7558,-9.31035,-9.01024,0.57422,0.76956 , RGB=0.451, 0.3568, 0.3647, SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-9.31035,-9.01024,3.11362,3.69964 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST    XB=17.755791,17.755791,-9.314,-9.01708,1.06257,3.11362 , RGB=0.451, 0.3568, 0.3647,    SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-9.01708,-6.24584,0.57422,0.76956 , RGB=0.451, 0.3568, 0.3647,   SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-9.01708,-6.24584,3.11362,3.69964 , RGB=0.451, 0.3568, 0.3647,   SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-6.20928,-5.90917,0.57422,0.76956 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-6.20928,-5.90917,3.11362,3.69964 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.755791,-6.24584,-5.94892,1.06257,3.11362 , RGB=0.451, 0.3568, 0.3647,   SURF_ID='FOAM'/  foam
&OBST XB=17.855881,17.855881,-9.41297,-9.314,0.37888,0.76956 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.855881,17.955971,-9.314,-9.01708,0.57422,0.76956 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.89434,17.89434,-9.278498,-9.022505,3.149606,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.89434,17.89434,-9.278498,-9.022505,1.092202,3.149606 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.855881,17.955971,-9.01708,-6.24584,0.57422,0.76956 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.89434,17.89434,-9.022505,-6.228499,3.149606,3.657607 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST XB=17.855881,17.955971,-6.24584,-6.04789,0.57422,0.76956 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.89434,17.89434,-6.228499,-6.029337,3.149606,3.657607 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST XB=17.89434,17.89434,-6.228499,-6.029337,1.092202,3.149606 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST XB=17.89434,17.89434,-6.029337,-5.936586,0.5334011,0.7874016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.89434,17.89434,-5.936586,-5.854712,0.7874016,1.092202 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.89434,17.89434,-5.936586,-5.854712,0.5334011,0.7874016 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=2.442,4.94426,-2.70807,-2.70807,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-SR

&OBST XB=2.501905,4.854585,-2.603505,-2.603505,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST   XB=1.74137,1.74137,-1.50765,3.39404,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=1.84146,1.84146,-1.50765,0.393,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=1.84146,1.84146,0.49304,3.39404,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=1.806579,4.854585,0.4445009,0.4445009,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=1.84146,4.84417,0.393,0.393,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-3.441707,-3.441707,0.3556007,1.428753,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-3.441707,-3.441707,0.3556007,1.428753,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-3.441707,-3.441707,1.428753,2.266955,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-3.441707,-3.441707,2.266955,3.419482,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-3.441707,-3.441707,2.266955,3.419482,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-3.352807,-3.352807,0.4445009,1.428753,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-3.352807,-3.352807,0.4445009,1.428753,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-3.352807,-3.352807,1.428753,2.266955,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-3.352807,-3.352807,2.266955,3.419482,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-3.352807,-3.352807,2.266955,3.419482,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST     XB=-5.56521,2.442,-1.60769,-1.60769,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=1.806579,2.501905,-1.473203,-1.473203,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-0.06025,1.74137,-1.50765,-1.50765,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-2.16214,-0.06025,-1.50765,-1.50765,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST   XB=-4.26404,-2.26224,-1.60769,-1.50765,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST   XB=-4.26404,-4.26404,-1.60769,-1.50765,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST   XB=-5.6653,-4.26404,-1.60769,-1.50765,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST   XB=-5.6653,-2.26223,-1.60769,-1.50765,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=15.39063,16.07188,-13.37313,-13.37313,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=15.35363,16.05426,-13.41176,-13.41176,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=16.05426,16.95507,-13.41176,-13.41176,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=16.91008,17.29744,-13.37313,-13.37313,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=16.95507,17.255341,-13.37189,-13.37189,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.38634,17.75781,-13.37313,-13.37313,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=15.39243,16.07188,-13.46203,-13.46203,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=15.39243,16.07188,-13.46203,-13.46203,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=16.07188,16.91008,-13.46203,-13.46203,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=16.91008,17.75781,-13.46203,-13.46203,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=16.95507,17.755791,-13.47086,-13.47086,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.38634,17.38634,-12.68098,-12.57303,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.38634,17.38634,-12.68098,-12.57303,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.38634,17.38634,-13.26518,-12.68098,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.38634,17.38634,-13.37313,-13.26518,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.38634,17.38634,-13.37313,-13.26518,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.29744,17.29744,-12.68098,-12.57303,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=17.255341,17.255341,-12.67908,-12.58011,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725   SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST  XB=17.25535,17.25535,-13.31173,-12.71152,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=17.29744,17.29744,-13.37313,-13.26518,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=17.25535,17.25535,-13.41176,-13.31173,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS

&OBST  XB=2.442,2.442,-2.70807,-1.60769,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=2.501905,2.501905,-2.603505,-1.473203,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=4.854585,4.943485,-4.64821,-4.64821,0,1.177927 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=4.94425,4.94425,-4.60872,-2.60803,-0.01179,1.16024 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  A-WALL-MAIN-FS-wood
&OBST  XB=4.84417,4.84417,-4.60872,-2.70807,-0.01179,1.16024 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-5.286386,-4.77521,0.7842266,0.7842266,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-5.36503,-4.6644,0.69311,0.69311,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-4.77521,-4.77521,0.7842266,1.463678,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-4.77521,-4.77521,0.7842266,1.463678,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-4.77521,-4.77521,1.463678,2.911481,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-4.77521,-4.77521,2.911481,3.419482,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-4.77521,-4.77521,2.911481,3.419482,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-4.6644,-4.6644,0.69311,1.49338,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-4.686309,-4.686309,0.6953264,1.463678,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-4.686309,-4.686309,1.463678,2.911481,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-4.686309,-4.686309,2.911481,3.419482,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-4.686309,-4.686309,2.911481,3.419482,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-0.06025,-0.06025,-1.50765,0.49304,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-0.1016002,-0.1016002,-1.473203,0.3556007,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-2.197104,-2.197104,-0.1206502,0.3556007,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-2.16214,-2.16214,-0.10717,0.393,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-2.197104,-2.197104,-0.8064516,-0.1206502,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-2.197104,-2.197104,-1.473203,-0.8064516,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-2.197104,-2.197104,-1.473203,-0.8064516,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-2.286005,-2.286005,-0.1206502,0.3556007,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-2.286005,-2.286005,-0.1206502,0.3556007,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-2.286005,-2.286005,-0.8064516,-0.1206502,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-2.26223,-2.26223,-1.50765,-0.80741,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-2.26223,-2.26223,-1.50765,-0.80741,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-2.16214,-0.06025,0.393,0.393,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-3.46332,-2.26223,0.393,0.393,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-3.36323,-0.06025,0.49304,0.49304,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-10.76327,-9.940946,-4.445009,-4.445009,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-10.76327,-9.940946,-4.445009,-4.445009,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-11.60147,-10.76327,-4.445009,-4.445009,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-12.2968,-11.60147,-4.445009,-4.445009,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-12.2968,-11.60147,-4.445009,-4.445009,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-10.76327,-9.921895,-4.356109,-4.356109,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-10.76327,-9.921895,-4.356109,-4.356109,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-11.60147,-10.76327,-4.356109,-4.356109,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-12.2968,-11.60147,-4.356109,-4.356109,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-12.2968,-11.60147,-4.356109,-4.356109,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-9.95682,-9.95682,-3.587757,-1.619253,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-9.95682,-9.95682,-3.587757,-1.619253,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-9.95682,-9.95682,-1.619253,-0.7810516,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-9.95682,-9.95682,-0.7810516,0.7112014,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-9.95682,-9.95682,-0.7810516,0.7112014,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-9.86909,-9.86909,-3.50834,-1.60769,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST    XB=-9.86909,-9.86909,-3.50834,-1.60769,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-9.86792,-9.86792,-1.619253,-0.7810516,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-9.86909,-9.86909,-0.80741,0.69311,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST   XB=-9.86909,-9.86909,-0.80741,0.69311,-0.01179,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-5.257811,-5.257811,-7.137414,-6.680213,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-5.168911,-5.168911,-7.048514,-6.591313,0,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-5.86548,-5.26494,-6.70945,-6.70945,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-6.022987,-5.873762,-6.680213,-6.680213,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-6.022987,-5.873762,-6.680213,-6.680213,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-5.314961,-5.168911,-6.591313,-6.591313,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-5.314961,-5.168911,-6.591313,-6.591313,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST  XB=-5.86548,-5.26494,-6.60941,-6.60941,2.03926,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-6.022987,-5.873762,-6.591313,-6.591313,2.057404,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST XB=-6.022987,-5.873762,-6.591313,-6.591313,0,2.057404 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS
&OBST    XB=-5.26494,0.74047,-7.40969,-7.00955,-0.01179,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-WALL-MAIN-FS

&OBST XB=2.374905,2.840513,-12.49683,-12.40793,0.0,0.9144018, RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  Front Desk
&OBST XB=2.374905,2.840513,-12.49683,-12.40793,0.8763018,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST  XB=6.64579,6.74588,-3.00817,-2.70807,0.9649,1.06257 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.616714,6.705614,-3.016256,-2.692405,1.016002,1.016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.616714,6.705614,-2.927356,-2.736856,0.1778004,0.1778004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.616714,6.705614,-2.927356,-2.736856,0.1524003,0.1524003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST  XB=6.64579,6.74588,-4.80879,-4.50869,0.9649,1.06257 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.616714,6.705614,-4.82601,-4.464059,1.016002,1.016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.616714,6.705614,-4.73711,-4.552959,0.1778004,0.1778004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.616714,6.705614,-4.73711,-4.552959,0.1524003,0.1524003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST  XB=9.14804,10.44921,-4.80879,-4.70876,0.9649,1.06257 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=9.153543,10.39973,-4.82601,-4.73711,1.016002,1.016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=9.197993,10.35528,-4.82601,-4.73711,0.1778004,0.1778004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=9.197993,10.35528,-4.82601,-4.73711,0.1524003,0.1524003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST   XB=8.04704,9.14804,-4.76124,-4.66227,0.9649,1.06257 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST   XB=7.94695,8.04704,-4.80879,-4.70876,0.9649,1.06257 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST   XB=7.94696,9.14804,-4.80879,-4.70876,0.9649,1.06257 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=7.907353,9.153543,-4.82601,-4.73711,1.016002,1.016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=7.951804,9.109094,-4.82601,-4.73711,0.1778004,0.1778004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=7.951804,9.109094,-4.82601,-4.73711,0.1524003,0.1524003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST  XB=6.64579,7.94696,-4.80879,-4.70876,0.9649,1.06257 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.616714,7.907353,-4.82601,-4.73711,1.016002,1.016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.705614,7.862904,-4.82601,-4.73711,0.1778004,0.1778004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.705614,7.862904,-4.82601,-4.73711,0.1524003,0.1524003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST    XB=2.84236,3.4429,-12.51145,-12.11131,-0.01179,0.86723 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  Front Desk
&OBST XB=2.816693,3.416307,-12.49683,-12.11306,0.8763018,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=15.30353,15.49403,-17.95784,-17.32284,0.6096013,0.6096013 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=15.30353,15.49403,-17.95784,-17.32284,0.5715011,0.5715011 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=13.62332,15.49403,-17.95784,-17.76734,0.6096013,0.6096013 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=13.62332,15.49403,-17.95784,-17.76734,0.5715011,0.5715011 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=11.84785,13.62332,-17.95784,-17.76734,0.6096013,0.6096013 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=11.84785,13.62332,-17.95784,-17.76734,0.5715011,0.5715011 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=10.07239,11.84785,-17.95784,-17.76734,0.6096013,0.6096013 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=10.07239,11.84785,-17.95784,-17.76734,0.5715011,0.5715011 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=8.24722,10.04885,-17.92465,-17.7267,0.57422,0.57422 , RGB=0.5921,0.3294,0.0784 , /  A-HRAL-RAIL-1
&OBST XB=8.296926,10.07239,-17.95784,-17.76734,0.5715011,0.5715011 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=8.04704,8.24722,-17.92465,-17.7267,0.57422,0.57422 , RGB=0.5921,0.3294,0.0784 , /  A-HRAL-RAIL-1
&OBST XB=6.4456,8.04704,-17.913321,-17.81328,0.57422,0.57422 , RGB=0.5921,0.3294,0.0784 , /  A-HRAL-RAIL-1
&OBST XB=6.426214,8.296926,-17.95784,-17.76734,0.6096013,0.6096013 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.426214,8.296926,-17.95784,-17.76734,0.5715011,0.5715011 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=3.34281,3.4429,-12.21135,-11.91124,-0.01179,0.86723, RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  Front Desk
&OBST XB=3.327407,3.416307,-12.16439,-11.93891,0.8763018,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST  XB=10.44921,11.75039,-4.80879,-4.70876,0.9649,1.06257 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=10.39973,11.71683,-4.82601,-4.73711,1.016002,1.016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=10.44418,11.67238,-4.82601,-4.73711,0.1778004,0.1778004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=10.44418,11.67238,-4.82601,-4.73711,0.1524003,0.1524003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST  XB=11.75039,13.05156,-4.80879,-4.70876,0.9649,1.06257 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=11.71683,13.03393,-4.82601,-4.73711,1.016002,1.016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1

&OBST XB=11.76128,12.98948,-4.82601,-4.73711,0.1778004,0.1778004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=11.76128,12.98948,-4.82601,-4.73711,0.1524003,0.1524003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST   XB=13.05156,14.35273,-4.80879,-4.70876,0.9649,1.06257 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=13.03393,14.39548,-4.82601,-4.73711,1.016002,1.016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=13.07838,14.30658,-4.82601,-4.73711,0.1778004,0.1778004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=13.07838,14.30658,-4.82601,-4.73711,0.1524003,0.1524003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.426213,6.616714,-17.95784,-17.32284,0.6096013,0.6096013 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=6.426213,6.616714,-17.95784,-17.32284,0.5715011,0.5715011 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.854585,4.943485,-2.692405,-2.692405,1.181102,1.219203 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.854585,4.943485,-3.575057,-3.575057,1.181102,1.219203 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.854585,4.854585,-3.575057,-2.692405,1.181102,1.219203 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.854585,4.943485,-3.575057,-2.692405,1.219203,1.219203 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.943485,4.943485,-3.575057,-2.692405,1.181102,1.219203 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.854585,4.943485,-3.575057,-2.692405,1.181102,1.181102 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.854585,4.943485,-3.702058,-3.702058,1.181102,1.219203 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.854585,4.943485,-4.521209,-4.521209,1.181102,1.219203 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.854585,4.854585,-4.521209,-3.702058,1.181102,1.219203 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.854585,4.943485,-4.521209,-3.702058,1.219203,1.219203 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.943485,4.943485,-4.521209,-3.702058,1.181102,1.219203 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1
&OBST XB=4.854585,4.943485,-4.521209,-3.702058,1.181102,1.181102 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-RAIL-1

/OBST XB=0.4318465,1.04475,-7.889964,-7.27706,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/ A-WDWK-TRIM-1
&OBST  XB=0.3401,1.24091,-17.31311,-17.21307,1.06257,2.03926 , RGB = 0.6,1.0,1.0/  FRONT WINDOW TOP
&OBST  XB=0.3401,1.24091,-17.31311,-17.21307,0.18355,1.06257 , RGB = 0.6,1.0,1.0, T_REMOVE=80/  FRONT WINDOW Bottom
&OBST XB=-2.26224,-1.26134,-17.31311,-17.21307,0.18355,2.03926, T_REMOVE=80 , RGB = 0.6,1.0,1.0/  FRONT WINDOW
&OBST XB=-2.76269,-2.26224,-17.31311,-17.21307,0.18355,2.03926, T_REMOVE=80 , RGB = 0.6,1.0,1.0/  FRONT WINDOW
&OBST XB=-1.26134,-0.76089,-17.31311,-17.21307,1.16024,2.03926,  RGB = 0.6,1.0,1.0/  FRONT WINDOW
&OBST XB=-1.26134,-0.76089,-17.31311,-17.21307,0.18355,1.16024, T_REMOVE=80 , RGB = 0.6,1.0,1.0/  FRONT WINDOW

&OBST XB=-4.76449,-4.26404,-17.31311,-17.21307,0.18355,1.06257 , RGB = 0.6,1.0,1.0, T_REMOVE=80 /  FRONT WINDOW Bottom
&OBST XB=-4.26404,-4.26404,-17.31311,-17.21307,0.18355,1.06257 , RGB = 0.6,1.0,1.0, T_REMOVE=80 /  FRONT WINDOW Bottom
&OBST XB=-4.26404,-3.96377,-17.31311,-17.21307,0.18355,1.06257 , RGB = 0.6,1.0,1.0, T_REMOVE=80 /  FRONT WINDOW Bottom
&OBST XB=-4.75,-3.93574,-17.249,-17.2931,0.19,1.111 , RGB = 0.6,1.0,1.0, T_REMOVE=80 /  FRONT WINDOW Bottom
&OBST XB=-4.76449,-4.26404,-17.31311,-17.21307,1.06257,2.03926 , RGB = 0.6,1.0,1.0/  FRONT WINDOW TOP
&OBST XB=-4.26404,-3.96377,-17.31311,-17.21307,1.06257,2.03926 , RGB = 0.6,1.0,1.0/  FRONT WINDOW TOP
&OBST XB=-4.75,-3.93574,-17.249,-17.2931,1.111,2.06673 , RGB = 0.6,1.0,1.0/  FRONT WINDOW TOP
&OBST XB=2.381255,2.470155,-17.34824,-17.34824,0,2.124079 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.381255,4.394209,-17.34824,-17.34824,2.035179,2.124079 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.305309,4.394209,-17.34824,-17.34824,0,2.124079 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.47333,2.47333,-17.32284,-17.24346,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.47333,4.302134,-17.32284,-17.24346,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.34371,4.34371,-17.31311,-17.21307,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.41618,4.359284,-17.10694,-17.10694,2.032004,2.089154 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.34371,4.34371,-17.21307,-17.113041,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=2.442,3.94335,-17.21307,-17.113041,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=3.94335,4.34371,-17.21307,-17.113041,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=2.47333,4.302134,-17.24346,-17.13234,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.442,2.442,-17.21307,-17.113041,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=2.442,3.94335,-17.31311,-17.113041,-0.01179,-0.01179 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=3.94335,4.34371,-17.31311,-17.113041,-0.01179,-0.01179 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=2.47333,4.302134,-17.32919,-17.13234,3.048006E-03,3.048006E-03 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=0.3401,0.44019,-17.113041,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=0.3302007,1.263653,-17.10694,-17.10694,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=1.24091,1.24091,-17.21307,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=0.44019,1.24091,-17.21307,-17.113041,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=0.44019,0.44019,-17.21307,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1

&OBST XB=0.44019,1.24091,-17.21307,-17.113041,0.18355,0.18355 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-1.06116,-1.06116,-17.21307,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-1.16125,-1.06116,-17.113041,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-1.16125,-1.16125,-17.21307,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-2.36233,-2.36233,-17.21307,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-2.46242,-2.36233,-17.113041,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-2.46242,-2.46242,-17.21307,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-2.794006,-0.7429515,-17.10694,-17.10694,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-0.76089,-0.76089,-17.21307,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-2.76269,-0.76089,-17.21307,-17.113041,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-2.76269,-2.76269,-17.21307,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-2.76269,-0.76089,-17.21307,-17.113041,0.18355,0.18355 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-3.924308,-3.867158,-17.10694,-17.10694,0.2032004,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-4.80061,-3.867158,-17.10694,-17.10694,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-3.96377,-3.96377,-17.21307,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-4.76449,-4.26404,-17.21307,-17.113041,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-4.26404,-3.96377,-17.21307,-17.113041,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-4.740284,-3.927483,-17.24981,-17.13234,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-4.76449,-4.76449,-17.21307,-17.113041,0.18355,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-4.26404,-3.96377,-17.21307,-17.113041,0.18355,0.18355 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-4.76449,-4.26404,-17.21307,-17.113041,0.18355,0.18355 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-4.740284,-3.927483,-17.24981,-17.13234,0.2032006,0.2032006 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=6.623064,15.20193,-17.34824,-17.34824,2.74638,2.80353 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=6.623064,15.20193,-17.10694,-17.10694,2.746381,2.80353 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=15.14161,15.14161,-17.28791,-17.13234,0,2.743206 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=6.64578,8.04704,-17.31311,-17.113041,2.72295,2.72295 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=8.04704,12.15074,-17.330811,-17.13286,2.72295,2.72295 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=12.15074,15.15344,-17.330811,-17.13286,2.72295,2.72295 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=6.683388,15.14161,-17.28791,-17.13234,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=6.683388,6.683388,-17.28791,-17.13234,0,2.743206 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=-6.26584,-6.16575,-12.51145,-12.41142,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 ,  /  A-WDWK-TRIM-1
&OBST XB=-6.223012,-6.197613,-12.55715,-12.55715,0,2.03518 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.223012,-6.1992,-13.5668,-12.46825,2.12408,2.12408 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.26584,-6.26584,-13.61183,-12.51145,2.03926,2.13693 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-6.26584,-6.16575,-13.5118,-12.51145,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-6.223012,-6.1992,-13.5668,-13.5668,0,2.12408 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.26584,-6.26584,-13.61183,-13.5118,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-6.26584,-6.16575,-13.5118,-13.5118,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-5.981712,-5.981712,-13.53188,-12.50318,2.032004,2.089154 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.118237,-6.007112,-13.47473,-13.47473,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.118237,-6.007112,-13.47473,-12.56033,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.118237,-6.007112,-12.56033,-12.56033,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.203963,-6.007112,-13.47473,-12.56033,3.048006E-03,3.048006E-03 , RGB=0.5921,0.3294,0.0784, SURF_ID='PANELING'/ A-WDWK-TRIM-1
&OBST XB=-6.223012,-6.1992,-7.55969,-7.55969,0,2.124079 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.26584,-6.26584,-7.60976,-7.50973,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-6.26584,-6.16575,-7.60976,-7.60976,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1

&OBST XB=-6.223012,-6.1992,-8.658242,-7.55969,2.124079,2.124079 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.26584,-6.26584,-8.6101,-7.50973,2.03926,2.13693 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=-6.26584,-6.16575,-8.6101,-7.60976,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST  XB=-6.26584,-6.16575,-8.71014,-8.6101,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 ,  /  A-WDWK-TRIM-1
&OBST XB=-6.223012,-6.197613,-8.569342,-8.569342,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-5.981712,-5.981712,-8.623318,-7.594615,2.032004,2.089154 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=-6.16575,-5.96557,-8.6101,-8.6101,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=-6.16575,-5.96557,-8.6101,-7.60976,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.118237,-6.007112,-7.651765,-7.651765,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-6.203963,-6.007112,-8.566168,-7.651765,3.048006E-03,3.048006E-03 , RGB=0.5921,0.3294,0.0784, SURF_ID='PANELING'/ A-WDWK-TRIM-1
&OBST XB=17.755791,17.855881,-12.38216,-12.38216,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.79909,17.82449,-12.35395,-12.35395,0,2.03518 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.80067,17.82449,-12.4111,-11.37605,2.09233,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.82449,17.82449,-12.4111,-11.37605,2.03518,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.79909,17.82449,-12.35395,-11.4332,2.03518,2.03518 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.80067,17.82449,-11.37605,-11.37605,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.79909,17.82449,-11.4332,-11.4332,0,2.03518 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=17.655701,17.755791,-11.39243,-11.29346,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 ,  /  back door qqq
&OBST XB=17.68479,17.71019,-11.4332,-11.4332,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.68479,17.7086,-12.4111,-11.37605,2.092329,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=17.655701,17.655701,-12.38216,-11.39243,2.03926,2.13693 , RGB=0.5921,0.3294,0.0784 ,  /  A-WDWK-TRIM-1
&OBST XB=17.655701,17.755791,-12.38216,-11.39243,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=17.655701,17.755791,-12.48113,-12.38216,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 ,   /  back door www
&OBST XB=17.68479,17.71019,-12.35395,-12.35395,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=18.00229,18.00229,-12.43015,-11.3316,2.035179,2.124079 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=18.00229,18.00229,-11.4205,-11.3316,0,2.124079 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.855881,17.955971,-12.38216,-12.38216,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=17.855881,17.955971,-12.38216,-11.39243,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , /  A-WDWK-TRIM-1
&OBST XB=17.89751,17.97689,-11.42367,-11.42367,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.76099,17.76099,-12.39523,-11.36652,2.032004,2.089154 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.78639,17.89751,-11.42367,-11.42367,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.78639,17.89751,-12.33807,-11.42367,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.78639,17.89751,-12.33807,-12.33807,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.78639,17.98324,-12.33807,-11.42367,3.048006E-03,3.048006E-03 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.374905,2.400305,-13.67475,-13.67475,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.376492,2.400305,-13.7319,-12.79845,2.092329,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=2.24182,2.442,-13.71187,-12.81155,2.03926,2.13693 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.374905,2.400305,-13.67475,-12.8556,2.035179,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.376492,2.400305,-12.79845,-12.79845,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.374905,2.400305,-12.8556,-12.8556,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.260605,2.260605,-13.7319,-12.79845,2.035179,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.286005,2.374905,-12.85878,-12.85878,0,2.032005 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.286005,2.374905,-13.67158,-12.85878,2.032005,2.032005 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.286005,2.374905,-13.67158,-13.67158,0,2.032005 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.53048,2.955931,-14.26213,-14.26213,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.590806,2.895606,-14.28753,-14.25451,0.8128017,0.8128017 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.53048,2.955931,-14.26213,-14.25451,0.7874016,0.7874016 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.53048,2.955931,-14.40183,-14.40183,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.590805,2.590805,-14.37643,-14.32563,0.8128017,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.590805,2.895606,-14.37643,-14.32563,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.895606,2.895606,-14.37643,-14.32563,0.8128015,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.590805,2.895606,-14.37643,-14.32563,0.8128015,0.8128015 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=3.84326,3.94335,-14.31207,-14.31207,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.908306,3.943358,-14.26213,-14.26213,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.908306,3.943358,-14.40183,-14.40183,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=3.886208,3.943358,-14.40183,-14.40183,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.968631,2.968631,-14.37643,-14.3415,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=2.968631,3.883033,-14.37643,-14.3415,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=3.883033,3.883033,-14.37643,-14.3415,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.273559,4.330709,-14.26213,-14.26213,0.8128017,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=3.905258,4.330709,-14.26213,-14.26213,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=3.965583,4.270383,-14.28753,-14.25451,0.8128017,0.8128017 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.270383,4.330709,-14.28753,-14.25451,0.8128017,0.8128017 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=3.905258,4.330709,-14.26213,-14.25451,0.7874016,0.7874016 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=3.905258,4.330709,-14.40183,-14.40183,2.035179,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.273559,4.330709,-14.40183,-14.40183,0.8128017,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=3.965583,3.965583,-14.37643,-14.32563,0.8128015,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=3.965583,4.270384,-14.37643,-14.32563,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.270384,4.270384,-14.37643,-14.32563,0.8128015,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=3.965583,4.270384,-14.37643,-14.32563,0.8128015,0.8128015 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.175515,7.175515,-12.48254,-12.45872,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.118364,7.118364,-12.48413,-12.45872,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=5.54479,7.14623,-12.51145,-12.41142,2.03926,2.13693 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=5.64488,7.14623,-12.51145,-12.41142,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=5.556261,5.556261,-12.48254,-12.45872,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=5.556261,5.613411,-12.45872,-12.45872,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1

&OBST XB=5.64488,5.64488,-12.51145,-12.41142,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=5.556261,5.613411,-12.59843,-12.59843,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=5.556261,7.175515,-12.59843,-12.59843,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=5.64489,5.64489,-12.61149,-12.51145,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=5.616586,7.11519,-12.57303,-12.48413,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.11519,7.11519,-12.57303,-12.48413,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=9.998096,10.1124,-12.48413,-12.48413,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.194565,12.68733,-12.48254,-12.45872,2.09233,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=12.15074,12.65119,-12.48113,-12.48113,2.03926,2.13693 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=8.04704,12.15074,-12.48113,-12.48113,2.03926,2.13693 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.14623,8.04704,-12.41142,-12.41142,2.03926,2.13693 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.194565,12.68733,-12.45872,-12.45872,2.035179,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=12.15074,14.75308,-12.58011,-12.38216,2.03926,2.13693 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=7.24632,8.04704,-12.51145,-12.41142,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=8.04704,12.15074,-12.48113,-12.38216,2.03926,2.13693 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=12.15074,12.65119,-12.48113,-12.38216,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=7.24633,12.6512,-12.51145,-12.41142,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.194565,7.194565,-12.48254,-12.45872,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.14623,7.24632,-12.41142,-12.41142,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.251715,7.251715,-12.48413,-12.45872,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=9.998096,9.998096,-12.58573,-12.48413,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=9.94876,10.14894,-12.58011,-12.58011,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=10.1124,10.1124,-12.58573,-12.48413,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.194565,7.251715,-12.59843,-12.59843,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.194565,12.68733,-12.59843,-12.59843,2.035179,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.254889,7.254889,-12.57303,-12.48413,0,2.032005 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=8.04704,12.15074,-12.58011,-12.48113,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=12.15074,12.65119,-12.58011,-12.48113,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.24632,8.04704,-12.61149,-12.51145,2.03926,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=7.254889,12.627,-12.57303,-12.48413,2.032005,2.032005 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=12.65119,12.65119,-12.58011,-12.48113,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=14.75308,14.85317,-12.48113,-12.38216,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=12.69368,14.77013,-12.45872,-12.45872,2.035179,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=12.69368,12.75083,-12.45872,-12.45872,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=12.69368,12.75083,-12.59843,-12.59843,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=12.69368,14.77013,-12.59843,-12.59843,2.03518,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=12.754,12.754,-12.57303,-12.48413,0,2.032005 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=12.754,14.7098,-12.57303,-12.48413,2.032005,2.032005 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=14.7098,14.7098,-12.57303,-12.48413,0,2.032005 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=16.05918,17.29744,-12.45872,-12.45872,2.03518,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=16.05918,16.11633,-12.45872,-12.45872,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1

&OBST XB=16.05918,16.11633,-12.59843,-12.59843,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=16.05918,17.29743,-12.59843,-12.59843,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=16.11951,16.11951,-12.57303,-12.48413,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=16.11951,17.23711,-12.57303,-12.48413,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST   XB=17.25535,17.25535,-12.61149,-12.51145,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.968885,4.968885,1.025527,1.082677,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.968885,4.968885,1.025527,1.958979,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.968885,4.968885,1.901829,1.958979,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=4.84417,4.94426,1.09324,1.09324,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.88951,4.943485,1.085852,1.898654,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.88951,4.943485,1.898654,1.898654,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.829185,4.829185,1.901829,1.958979,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.829185,4.829185,1.025527,1.958979,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.829185,4.829185,1.025527,1.082677,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=4.94426,4.94426,-0.30724,-0.2072,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.968885,4.968885,-1.133477,-0.2000255,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.88951,4.943485,-1.073152,-1.073152,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.88951,4.943485,-1.073152,-0.2603506,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=4.84416,4.94425,-0.30724,-0.30724,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.854585,4.854585,-0.2603505,-0.2571755,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=4.829185,4.829185,-1.133477,-0.2000254,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.78004,17.78004,-9.07013,-6.180874,3.127382,3.184532 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST XB=17.78004,17.78004,-9.07013,-9.01298,1.092202,3.184532 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST XB=17.89592,17.91974,-9.07013,-9.07013,1.092202,3.184531 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST XB=17.91974,17.91974,-9.07013,-9.01298,1.092202,3.184531 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST   XB=17.855881,17.955971,-9.21031,-9.01024,1.06257,3.11362 , RGB=0.451, 0.3568, 0.3647,   SURF_ID='FOAM'/  foam corner
&OBST XB=17.89592,17.91974,-9.07013,-6.180875,3.184531,3.184531 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST XB=17.91974,17.91974,-9.07013,-6.180875,3.127381,3.184531 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST  XB=17.85589,17.95598,-9.01024,-6.20928,3.11362,3.11362 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam corner
&OBST   XB=17.855881,17.955971,-6.20928,-6.20928,1.06257,3.21129 , RGB=0.451, 0.3568, 0.3647,   SURF_ID='FOAM'/  foam corner
&OBST XB=17.89434,17.91974,-6.238025,-6.238025,1.092202,3.127381 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam
&OBST   XB=17.755791,17.855881,-9.01024,-9.01024,1.06257,3.11362 , RGB=0.451, 0.3568, 0.3647,   SURF_ID='FOAM'/  foam corner
&OBST  XB=17.7558,17.85589,-9.01024,-6.20928,3.11362,3.11362 , RGB=0.451, 0.3568, 0.3647,  SURF_ID='FOAM'/  foam corner
&OBST   XB=17.755791,17.855881,-6.20928,-6.10924,1.06257,3.11362 , RGB=0.451, 0.3568, 0.3647,   SURF_ID='FOAM'/  foam corner
&OBST XB=-3.467107,-3.467107,1.381128,2.31458,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-3.327407,-3.327407,1.381128,2.31458,2.035179,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-3.441707,-3.352807,1.441453,1.441453,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-3.441707,-3.352807,1.441453,2.254255,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-3.441707,-3.352807,2.254255,2.254255,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
/OBST XB=-5.590876,-4.420527,-3.022517,-1.852168,2.035179,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/ A-WDWK-TRIM-1
/OBST XB=-5.613327,-4.440732,-3.002312,-1.829717,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/ A-WDWK-TRIM-1
&OBST XB=16.85498,16.95507,-13.37189,-13.37189,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=16.02426,16.95771,-13.34773,-13.34773,2.035179,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST   XB=15.95417,16.05426,-13.41176,-13.31173,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=16.02426,16.95771,-13.48743,-13.48743,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=16.90056,16.95771,-13.48743,-13.48743,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.38792,17.41174,-13.3128,-13.3128,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.38634,17.41174,-13.25565,-13.25565,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.38792,17.41174,-13.3128,-12.63335,2.09233,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.41174,17.41174,-13.3128,-12.63335,2.035179,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.38634,17.41174,-13.25565,-12.6905,2.035179,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.38792,17.41174,-12.63335,-12.63335,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.38634,17.41174,-12.6905,-12.6905,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.27204,17.27204,-13.3128,-12.63335,2.03518,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=17.25535,17.25535,-13.31173,-13.21169,-0.01179,2.13693 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=17.25535,17.35544,-12.71152,-12.71152,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.29744,17.33236,-13.25248,-12.69368,2.032005,2.032005 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=17.29744,17.33236,-13.25248,-13.25248,0,2.032005 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-4.80061,-4.80061,2.901956,2.959106,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-4.80061,-4.80061,1.416053,2.959106,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-4.80061,-4.80061,1.416053,1.473203,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-4.66091,-4.66091,1.416053,1.473203,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-4.66091,-4.66091,1.416053,2.959106,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-4.66091,-4.66091,2.901956,2.959106,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1

&OBST XB=-4.721235,-4.686309,1.476378,1.476378,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-4.721235,-4.686309,1.476378,2.898781,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-4.721235,-4.686309,2.898781,2.898781,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-2.171704,-2.171704,-0.8540767,-0.0730252,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-2.232029,-2.197104,-0.7937516,-0.7937516,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-2.232029,-2.197104,-0.7937516,-0.1333503,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-2.232029,-2.197104,-0.1333503,-0.1333503,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-2.311405,-2.311405,-0.8540767,-7.302514E-02,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-11.6491,-11.6491,-4.470409,-4.446597,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-11.6491,-11.59195,-4.470409,-4.470409,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-11.59195,-11.59195,-4.470409,-4.445009,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-11.6491,-10.71565,-4.470409,-4.446597,2.092329,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-11.6491,-10.71565,-4.470409,-4.470409,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-11.59195,-10.7728,-4.470409,-4.445009,2.035179,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-10.71565,-10.71565,-4.470409,-4.446597,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-10.7728,-10.71565,-4.470409,-4.470409,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-10.7728,-10.7728,-4.470409,-4.445009,0,2.035179 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-10.7728,-10.71565,-4.330709,-4.330709,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-11.6491,-10.71565,-4.330709,-4.330709,2.035179,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-11.6491,-11.59195,-4.330709,-4.330709,0,2.09233 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-10.77597,-10.77597,-4.391034,-4.356109,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-11.58877,-10.77597,-4.391034,-4.356109,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-11.58877,-11.58877,-4.391034,-4.356109,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-9.982221,-9.982221,-0.7905766,-0.7334265,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-9.982221,-9.982221,-1.666878,-0.7334265,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-9.982221,-9.982221,-1.666878,-1.609728,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-9.95682,-9.902845,-0.7937516,-0.7937516,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-9.95682,-9.902845,-1.606553,-0.7937516,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-9.95682,-9.902845,-1.606553,-1.606553,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-9.84252,-9.84252,-1.666878,-1.609728,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-9.84252,-9.84252,-1.666878,-0.7334264,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-9.84252,-9.84252,-0.7905765,-0.7334264,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-5.921387,-5.864237,-6.705614,-6.705614,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-5.921387,-5.267336,-6.705614,-6.705614,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-5.324486,-5.267336,-6.705614,-6.705614,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-5.324486,-5.267336,-6.565913,-6.565913,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-5.921387,-5.267336,-6.565913,-6.565913,2.035179,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-5.921387,-5.864237,-6.565913,-6.565913,0,2.092329 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-5.327661,-5.327661,-6.680213,-6.591313,0,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST XB=-5.861062,-5.327661,-6.680213,-6.591313,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-TRIM-1
&OBST  XB=-5.96557,-5.86548,-6.70945,-6.60941,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-WDWK-TRIM-1

&OBST   XB=4.84417,4.84417,1.09324,1.89352,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=4.88951,4.88951,1.089027,1.895479,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST   XB=4.84417,4.84417,-1.10752,-0.30724,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=4.88951,4.88951,-1.069977,-0.2635255,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-5.611081,-5.055213,-3.000067,-2.444198,3.175006E-03,3.175006E-03 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-5.076087,-4.481143,-2.388739,-1.793797,3.175388E-03,3.175388E-03 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=16.25444,16.85498,-13.47086,-13.47086,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=16.05426,16.25444,-13.47086,-13.47086,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=16.08776,16.89421,-13.46203,-13.46203,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST  XB=16.05426,16.25444,-13.37189,-13.37189,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST  XB=16.25444,16.85498,-13.37189,-13.37189,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST  XB=16.05426,16.85498,-13.41176,-13.41176,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=17.29744,17.33236,-12.69685,-12.69685,3.174626E-03,2.02883 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=17.29744,17.33236,-13.2493,-12.69685,2.02883,2.02883 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=17.29744,17.33236,-13.2493,-13.2493,3.174803E-03,2.02883 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=17.29744,17.33236,-13.2493,-12.69685,3.174803E-03,3.174803E-03 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST  XB=17.255341,17.255341,-13.17394,-12.67908,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=17.33236,17.33236,-13.2493,-12.69685,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,1.479553,1.479553,3.174956E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,1.479553,2.184404,2.028829,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,2.184404,2.184404,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,1.479553,2.184404,3.175006E-03,3.175006E-03 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.686309,-4.686309,1.479553,2.184404,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.721235,-4.721235,1.479553,2.184404,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,2.190754,2.190754,3.175057E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,2.190754,2.895606,2.028829,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,2.895606,2.895606,3.175388E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,2.190755,2.895606,3.175388E-03,3.175388E-03 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.686309,-4.686309,2.190754,2.895606,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-4.721235,-4.721235,2.190754,2.895606,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1

&OBST XB=-2.232029,-2.197104,-0.7905766,-0.7905766,3.174981E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-2.232029,-2.197104,-0.7905766,-0.1365253,2.028829,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-2.232029,-2.197104,-0.1365253,-0.1365253,3.17521E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-2.232029,-2.197104,-0.7905764,-0.1365253,3.17521E-03,3.17521E-03 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST  XB=-2.16214,-2.16214,-0.80741,-0.10717,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-2.232029,-2.232029,-0.7905766,-0.1365253,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-10.77915,-10.77915,-4.391034,-4.356109,3.174651E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-11.5856,-10.77915,-4.391034,-4.356109,2.028829,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-11.5856,-11.5856,-4.391034,-4.356109,3.174803E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-11.5856,-10.77915,-4.391034,-4.356109,3.174803E-03,3.174803E-03 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-11.5856,-10.77915,-4.356109,-4.356109,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-11.5856,-10.77915,-4.391034,-4.391034,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-9.86792,-9.86792,-1.603378,-0.7969266,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1
&OBST XB=-9.902845,-9.902845,-1.603378,-0.7969266,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-DOOR-STND-1

&OBST XB=6.616714,6.705614,-2.736856,-2.736856,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-2.927356,-2.927356,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=6.705614,6.705614,-3.016256,-2.927356,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-3.016256,-3.016256,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=6.616714,6.616714,-3.016256,-2.927356,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST  XB=6.64579,6.74588,-4.60872,-4.50869,0.18355,1.06257 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-4.464059,-4.464059,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=9.197993,9.197993,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST  XB=7.84687,7.84687,-4.80879,-4.70876,0.18355,1.06257 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=7.862904,7.951804,-4.73711,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=7.951804,7.951804,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=7.862904,7.951804,-4.82601,-4.82601,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=6.705614,6.705614,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-4.82601,-4.82601,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=6.616714,6.616714,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-4.73711,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=10.44418,10.44418,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST  XB=10.34912,10.44921,-4.76124,-4.76124,0.18355,1.06257 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=10.35528,10.35528,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=10.35528,10.44418,-4.73711,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=11.76128,11.76128,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=11.67238,11.76128,-4.82601,-4.82601,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=11.67238,11.67238,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=11.67238,11.76128,-4.73711,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=13.07838,13.07838,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=12.98948,13.07838,-4.82601,-4.82601,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=12.98948,12.98948,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=12.98948,13.07838,-4.73711,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST  XB=14.25264,14.35273,-4.80879,-4.70876,0.18355,1.06257 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=14.39548,14.39548,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST   XB=4.84417,4.94426,-3.70841,-3.60838,-0.01179,3.69964 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=4.886404,4.911666,-3.575057,-3.575057,0,3.65602 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=4.835535,4.962535,-3.674527,-3.651188,3.65602,3.65602 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=4.886404,4.911666,-4.521209,-4.521209,0,3.65602 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST  XB=4.84417,4.94426,-4.60872,-4.50869,-0.01179,3.69964 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=4.835535,4.962535,-4.572078,-4.548739,3.65602,3.65602 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-NWEL-1
&OBST XB=6.638938,6.638938,-2.900898,-2.856447,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=6.683389,6.683389,-2.900898,-2.856447,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=9.84867,9.94876,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=9.879032,9.923483,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=9.74858,9.84867,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=9.754414,9.798863,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST   XB=9.34822,9.44831,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=9.380556,9.425007,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=9.24813,9.34822,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=9.255938,9.300387,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=8.84777,8.94786,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=8.88208,8.926531,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=8.74768,8.84777,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=8.757462,8.801911,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=8.34732,8.44741,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=8.383604,8.428055,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=8.24723,8.34732,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=8.258986,8.303435,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=7.74677,7.84686,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=7.760509,7.80496,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=7.34642,7.44651,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=7.386652,7.431103,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=7.24633,7.34642,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=7.262033,7.306484,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=6.84597,6.94606,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1

&OBST XB=6.888176,6.932627,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=6.74588,6.84597,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=6.763557,6.808008,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=10.44921,10.54931,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=10.49724,10.54169,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=10.84958,10.94967,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=10.85645,10.9009,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=10.94967,11.04976,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=10.97619,11.02064,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=11.04975,11.14984,-4.76124,-4.66227,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=11.09593,11.14038,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=11.55021,11.6503,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=11.57487,11.61932,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=12.15075,12.25084,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=12.17355,12.218,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST    XB=12.25084,12.35093,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=12.29329,12.33774,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=12.75129,12.85138,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=12.77223,12.81668,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=12.85138,12.95147,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=12.89197,12.93642,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=13.35183,13.45192,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=13.37091,13.41537,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=13.45192,13.55201,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=13.49065,13.5351,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST   XB=13.95237,14.05246,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=13.9696,14.01405,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST  XB=14.05246,14.15255,-4.80879,-4.70876,0.18355,0.9649 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=14.08933,14.13378,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-HRAL-BLST-1
&OBST XB=-9.84252,-6.215071,-3.467107,-3.467107,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-9.84252,-9.84252,-3.467107,-1.663703,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-9.84252,-9.84252,-0.7366015,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-9.84252,-5.365761,0.6699263,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.365761,-4.66091,0.6699263,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-4.66091,-4.66091,0.6699263,1.419228,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-4.66091,-4.66091,2.955931,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-4.66091,-3.467107,3.378207,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-3.467107,-3.467107,2.311405,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-2.311405,-2.311405,-7.620016E-02,0.3302007,1.587503E-03,0.1111252, RGB=0.5921,0.3294,0.0784, SURF_ID='PANELING'/ A-WDWK-BAY-1
&OBST XB=-2.311405,-2.311405,-1.447803,-0.8509017,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.14351,0.2519874,-7.023114,-7.023114,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.14351,-5.14351,-7.023114,-6.565913,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.270511,-5.14351,-6.565913,-6.565913,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.981712,-5.981712,-6.565913,-3.467107,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-6.017505,-5.981712,-3.467107,-3.467107,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-4.137901,1.108077,-1.587503,-1.587503,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=1.717678,2.387605,-1.587503,-1.587503,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.829185,4.829185,-4.020252,-2.717806,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.968885,4.968885,-2.647955,-1.130302,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.968885,4.968885,-0.2032004,1.028702,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.968885,4.968885,1.955804,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.968885,6.591313,3.378207,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=3.963612,3.963612,-11.49987,-11.43002,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=2.260605,3.963612,-11.43002,-11.43002,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=2.260605,2.260605,-12.80163,-11.43002,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=2.260605,2.260605,-17.10694,-13.72873,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1

&OBST XB=-5.981712,2.260605,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.981712,-5.981712,-17.10694,-13.53188,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.981712,-5.981712,-12.50318,-9.53772,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.981712,-4.136711,-9.53772,-9.53772,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-3.527109,-0.1562255,-9.53772,-9.53772,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=0.8470765,1.266828,-9.53772,-9.53772,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-2.171704,-2.171704,-1.447803,-0.8509017,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-2.171704,-2.171704,-7.620016E-02,0.3302007,1.587503E-03,0.1111252, RGB=0.5921,0.3294,0.0784, SURF_ID='PANELING'/ A-WDWK-BAY-1
&OBST XB=-0.4012967,-0.1270003,-1.447803,-1.447803,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-0.4012967,-0.1031877,-1.471615,-1.457328,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.76099,17.76099,-12.50953,-12.39523,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.76099,17.82449,-12.50953,-12.50953,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.82449,17.82449,-12.50953,-12.40793,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.80067,17.81496,-12.5,-12.40793,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=15.41783,16.02743,-13.48743,-13.48743,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=16.95453,17.71654,-13.48743,-13.48743,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.71654,17.71654,-17.10694,-13.48743,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=15.57639,17.71654,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=15.46645,15.57639,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=6.661163,10.39973,-2.717806,-2.717806,0.1539878,0.2635255 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=3.441707,3.441707,-12.17906,-11.91351,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=3.302007,3.441707,-11.91351,-11.91351,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=3.302007,3.302007,-12.0984,-11.91351,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=2.812439,3.325819,-12.40634,-12.1039,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=2.755906,2.809886,-12.38253,-12.38253,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=3.940183,4.314834,-14.26213,-14.26213,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=2.400305,2.911481,-14.26213,-14.26213,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=2.400305,2.847319,-12.52223,-12.52223,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=2.840939,3.432182,-12.5127,-12.16531,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.78004,17.78004,-5.949962,-4.781559,0.5349886,0.6445263 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.78004,17.78004,-9.251914,-5.949962,0.5349886,0.6445263 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.76099,17.76099,-10.0362,-9.288556,0.5349886,0.6445263 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-3.327407,-3.327407,0.469901,1.384303,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-3.327407,-3.327407,2.311405,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-3.327407,1.692278,3.378207,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST  XB=1.74137,1.74137,-1.40762,3.39404,-0.01179,0.08588 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=1.270003E-02,1.270003E-02,-1.447803,0.469901,1.587503E-03,0.1111252, RGB=0.5921,0.3294,0.0784, SURF_ID='PANELING'/A-WDWK-BAY-
1
&OBST XB=-1.111252E-02,3.175006E-03,-1.471615,0.4603759,0.1397003,0.1397003, RGB=0.5921,0.3294,0.0784, SURF_ID='PANELING'/ A-WDWK-BAY-
1
&OBST XB=-3.327407,1.270003E-02,0.469901,0.469901,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.981712,-5.981712,-9.398019,-8.623318,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.981712,-5.981712,-7.594615,-6.705614,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=1.127127,1.127127,-9.398019,-8.095819,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.981712,1.127127,-9.398019,-9.398019,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1

&OBST XB=15.27813,15.27813,-17.10694,-13.43663,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=15.19876,15.27813,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=6.521463,6.626238,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.454534,6.521463,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.454534,4.454534,-17.10694,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.454534,5.559436,-12.59843,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=14.76696,14.82604,-12.59843,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=2.400305,2.911481,-14.40183,-14.40183,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=3.940183,4.314834,-14.40183,-14.40183,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.314834,4.314834,-17.13234,-14.40183,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=1.831979,1.831979,0.469901,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=1.831979,4.829185,3.378207,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.829185,4.829185,1.955804,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.829185,4.829185,0.469901,1.028702,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=1.831979,4.829185,0.469901,0.469901,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-12.25552,-11.64592,-4.470409,-4.470409,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-12.27934,-11.64592,-4.460884,-4.446597,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-9.982221,-9.982221,-6.899289,-4.470409,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-12.25552,-9.982221,-6.899289,-6.899289,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-12.25552,-12.25552,-6.899289,-4.470409,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.91974,17.91974,-9.233522,-9.066955,1.09379,1.203327 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.89592,17.91021,-9.260676,-9.066955,1.231902,1.231902 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.91974,17.91974,-6.18405,-6.070612,1.09379,1.203327 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.89592,17.91021,-6.18405,-6.0468,1.231902,1.231902 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=20.14224,20.14224,-8.940925,-6.070612,1.09379,1.203327 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=14.92869,16.06236,-12.59843,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.41174,17.71654,-13.34773,-13.34773,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.41174,17.71654,-12.59843,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.71654,17.71654,-13.34773,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=1.831979,1.831979,-1.447803,0.3302007,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.829185,4.829185,-0.2032004,0.3302007,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=4.829185,4.829185,-2.578105,-1.130302,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=2.527305,4.829185,-2.578105,-2.578105,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=14.39548,17.78004,-2.717806,-2.717806,0.1539878,0.2635255 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.78004,17.78004,-4.781559,-2.717806,0.1539878,0.2635255 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.245111,-4.80061,3.378207,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-4.80061,-4.80061,2.955931,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-4.80061,-4.80061,0.8096266,1.419228,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.245111,-4.80061,0.8096266,0.8096266,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-5.245111,-5.245111,0.8096266,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-12.25552,-9.982221,0.6699263,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-9.982221,-9.982221,-0.7366015,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-9.982221,-9.982221,-3.587757,-1.663703,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-9.982221,-9.982221,-4.330709,-3.587757,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-10.71882,-9.982221,-4.330709,-4.330709,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-12.25552,-11.64592,-4.330709,-4.330709,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=-12.25552,-12.25552,-4.330709,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=10.39973,14.39548,-2.717806,-2.717806,0.1539878,0.2635255 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=17.76099,17.76099,-11.26492,-10.0362,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-WDWK-BAY-1
&OBST XB=16.55471,17.755791,-11.09551,-10.79859,0.08588,0.08588 , RGB=1.0, 0.90196, 0.5725/  A-STRS-TRED-1
&OBST XB=16.50671,17.76892,-11.13288,-10.77728,0.1079502,0.1079502 , RGB=1.0, 0.90196, 0.5725/  A-STRS-TRED-1
&OBST XB=16.55471,17.755791,-10.79859,-10.4027,0.28121,0.28121 , RGB=1.0, 0.90196, 0.5725/  A-STRS-TRED-1
&OBST XB=16.50671,17.76892,-10.80268,-10.44708,0.2413005,0.2413005 , RGB=1.0, 0.90196, 0.5725/  A-STRS-TRED-1
&OBST XB=16.55471,17.755791,-10.50167,-10.10578,0.37888,0.57422 , RGB=1.0, 0.90196, 0.5725/  A-STRS-TRED-1
&OBST XB=16.50671,17.76892,-10.47248,-10.11688,0.3746507,0.3746507 , RGB=1.0, 0.90196, 0.5725/  A-STRS-TRED-1
&OBST XB=16.50671,17.76892,-11.10748,-11.10748,2.540005E-05,0.1079756 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.45462,16.55471,-11.09551,-10.79859,-0.01179,0.28121 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.50671,16.50671,-11.13288,-10.77728,2.540005E-05,0.317526 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1

&OBST XB=16.45591,16.50671,-11.13288,-11.13288,2.540005E-05,0.1739181 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=17.76892,17.76892,-11.27258,-10.77728,2.540005E-05,0.317526 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.50671,17.76892,-10.77728,-10.77728,0.1333757,0.2413259 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.45462,16.55471,-10.79859,-10.4027,-0.01179,0.47655 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.50671,16.50671,-10.77728,-10.44708,2.540005E-05,0.4508763 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=17.76892,17.76892,-10.77728,-10.44708,2.540005E-05,0.4508763 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.6548,17.755791,-10.50167,-10.30373,0.28121,0.37888 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.45462,16.55471,-10.50167,-10.10578,0.08588,0.57422 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.55471,17.755791,-10.4027,-10.10578,0.08588,0.57422 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.45591,16.45591,-10.11688,-9.827952,0.266726,0.3746762 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=17.76892,17.76892,-10.44708,-10.11688,0.1333757,0.5842265 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.50671,17.76892,-10.11688,-10.11688,0.4000762,0.5080264 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=1.184277,1.717678,-1.562103,-1.562103,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=1.184277,1.184277,-4.610109,-1.562103,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=4.854585,4.854585,-4.553653,-4.096452,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=2.797181,4.854585,-4.096452,-4.096452,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=2.797181,4.854585,-4.553653,-4.553653,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-4.06051,-3.603309,-9.51232,-9.51232,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-3.603309,-3.603309,-10.12192,-9.51232,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-4.06051,-4.06051,-10.12192,-9.51232,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-3.603057,-3.603057,-10.73152,-10.12192,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-4.060258,-4.060258,-10.73152,-10.12192,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-3.603057,-3.603057,-11.34112,-10.73152,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-4.060258,-4.060258,-11.34112,-10.73152,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-3.603057,-3.603057,-11.88887,-11.34112,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-4.060258,-4.060258,-11.94906,-11.34112,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-2.175061,-1.672595,-13.63843,-13.63843,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-2.297567,-1.612403,-14.09563,-14.09563,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-0.0800253,-0.0800253,-12.23677,-11.19295,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=0.3771756,0.3771756,-12.29696,-11.19295,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-0.0800253,-0.0800253,-11.19295,-10.65955,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=0.8089765,0.8089765,-11.19295,-10.65955,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-0.0800253,0.7708764,-9.51232,-9.51232,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-0.0800253,0.7708764,-10.12192,-10.12192,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-0.0800253,-0.0800253,-10.12192,-9.51232,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=0.7708764,0.7708764,-10.12192,-9.51232,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=1.717678,1.717678,-4.533909,-4.076708,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=1.717678,2.174879,-4.076708,-4.076708,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=1.717678,2.174879,-4.533909,-4.533909,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=2.374905,2.374905,-12.33173,-12.15392,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=2.374905,2.755906,-12.33173,-12.33173,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=2.374905,2.755906,-12.15392,-12.15392,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-1.010898,-1.010898,-1.473203,-0.9398019,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-0.4012967,-0.4012967,-1.473203,-0.9398019,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-1.010898,-0.4012967,-1.473203,-1.473203,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-1.010898,-0.4012967,-0.9398019,-0.9398019,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=1.108077,1.717678,-4.610109,-4.610109,0.8763018,1.028702 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=1.108077,1.717678,-4.610109,-4.610109,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=1.184277,1.717678,-1.562103,-1.562103,0.1016002,1.028702 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=1.717678,1.717678,-4.610109,-1.562103,0.8763018,1.028702 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST  XB=1.74137,1.74137,-4.60872,-1.60769,0.08588,0.86723 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=1.108077,1.108077,-4.610109,-1.562103,0.1016002,1.028702 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST  XB=1.14083,1.74137,-4.60872,-1.60769,0.08588,0.08588 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=4.854585,4.854585,-4.629854,-4.553653,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=4.854585,4.854585,-4.553653,-4.096452,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=4.854585,4.854585,-4.096452,-4.020252,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.797181,2.797181,-4.096452,-4.020252,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.797181,2.797181,-4.553653,-4.096452,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.797181,2.797181,-4.629854,-4.553653,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.797181,4.854585,-4.020252,-4.020252,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST    XB=3.94335,4.84416,-4.60872,-4.60872,0.08588,0.86723 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST    XB=2.84236,3.94335,-4.60872,-4.60872,0.08588,0.86723 , RGB=0.5921,0.3294,0.0784 ,   SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST    XB=2.84236,4.84417,-4.60872,-4.60872,0.08588,0.86723 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.797181,4.854585,-4.629854,-4.020252,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1

&OBST XB=-4.06051,-3.603309,-9.51232,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.136711,-4.06051,-9.51232,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-3.527109,-3.527109,-10.12192,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.136711,-4.136711,-10.12192,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.136458,-3.527109,-10.12192,-9.51232,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-3.526857,-3.526857,-10.73152,-10.12192,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.136458,-4.136458,-10.73152,-10.12192,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.136458,-3.527109,-10.73152,-10.12192,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-3.526857,-3.526857,-11.34112,-10.73152,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.136458,-4.136458,-11.34112,-10.73152,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.136458,-3.526857,-11.34112,-10.73152,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-3.526857,-3.526857,-11.87884,-11.34112,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.136458,-4.136458,-11.9591,-11.34112,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.136458,-3.526857,-11.9591,-11.34112,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.136458,-3.407846,-12.55829,-11.87884,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-3.975904,-3.095007,-13.23915,-12.323,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-3.582809,-2.72954,-13.71812,-12.86485,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-3.103844,-2.154643,-14.17183,-13.23032,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-2.154643,-1.682627,-13.56223,-13.56223,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-2.317985,-1.602371,-14.17183,-14.17183,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-2.317985,-1.602371,-14.17183,-13.56223,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-1.682627,-0.8384743,-14.17183,-13.39909,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-1.073772,-7.053465E-02,-13.96715,-13.07752,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.5167937,0.2987023,-13.52378,-12.64894,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.2693557,0.4533758,-12.88424,-12.22674,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562255,-0.1562255,-12.22674,-11.19295,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST  XB=0.4402,0.4402,-12.31138,-11.211,0.08588,0.86723 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562255,0.4533758,-12.30699,-11.19295,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST  XB=-0.06026,0.84055,-10.6108,-10.6108,0.08588,0.86723 , RGB=0.5921,0.3294,0.0784 ,  SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562255,-8.002533E-02,-10.65955,-10.65955,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562255,-8.002533E-02,-11.19295,-11.19295,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-8.002533E-02,0.8089765,-11.19295,-11.19295,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562255,-0.1562255,-11.19295,-10.65955,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=0.8851767,0.8851767,-11.19295,-10.65955,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=0.4533758,0.8851767,-11.19295,-10.65955,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562255,0.4533758,-11.19295,-10.65955,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=0.7708764,0.8470765,-9.51232,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-8.002533E-02,0.7708764,-9.51232,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562255,-8.002533E-02,-9.51232,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562255,-8.002533E-02,-10.12192,-10.12192,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-8.002533E-02,0.7708764,-10.12192,-10.12192,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=0.7708764,0.8470765,-10.12192,-10.12192,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562255,-0.1562255,-10.12192,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST  XB=0.84056,0.84056,-10.11062,-9.51042,0.08588,0.86723 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562255,0.8470765,-10.12192,-9.51232,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.174879,2.174879,-4.610109,-4.533909,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.174879,2.174879,-4.533909,-4.076708,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.174879,2.174879,-4.076708,-4.000508,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=1.717678,1.717678,-4.076708,-4.000508,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=1.717678,1.717678,-4.533909,-4.076708,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=1.717678,1.717678,-4.610109,-4.533909,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=1.717678,2.174879,-4.000508,-4.000508,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST   XB=1.74137,2.14173,-4.60872,-4.60872,0.08588,0.86723 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=1.717678,2.174879,-4.610109,-4.000508,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.374905,2.374905,-12.33173,-12.15392,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.374905,2.374905,-12.40793,-12.33173,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.755906,2.755906,-12.40793,-12.33173,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.755906,2.755906,-12.33173,-12.15392,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.374905,2.755906,-12.40793,-12.40793,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.374905,2.755906,-12.07772,-12.07772,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=2.374905,2.755906,-12.40793,-12.07772,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.137248,-3.527647,-10.12192,-10.12192,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.137248,-3.527647,-9.51232,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-3.527647,-3.527647,-10.12192,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.137248,-4.137248,-10.12192,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1

&OBST XB=-4.137248,-4.135264,-10.12192,-9.51232,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-4.135264,-3.527647,-10.12192,-9.51232,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-4.135264,-3.525663,-10.73152,-10.73152,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.135264,-3.525663,-10.12192,-10.12192,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-3.525663,-3.525663,-10.73152,-10.12192,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.135264,-4.135264,-10.73152,-10.12192,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.135264,-3.527647,-10.73152,-10.12192,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-3.527647,-3.525663,-10.73152,-10.12192,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-1.010898,-1.010898,-1.473203,-0.9398019,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.4012967,-0.4012967,-1.473203,-0.9398019,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-1.010898,-0.4012967,-1.473203,-1.473203,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-1.010898,-0.4012967,-0.8636017,-0.8636017,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-1.010898,-0.4012967,-1.473203,-0.8636017,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.137248,-3.527647,-10.73152,-10.73152,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-3.527647,-3.527647,-11.34112,-10.73152,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.137248,-4.137248,-11.34112,-10.73152,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.137248,-4.135264,-11.34112,-10.73152,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-4.135264,-3.527647,-11.34112,-10.73152,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-3.527647,-3.527647,-11.85499,-11.34112,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.137248,-4.137248,-11.93524,-11.34112,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-4.137248,-3.527647,-11.93524,-11.34112,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-4.137248,-3.3344,-12.8511,-11.85499,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-3.891846,-2.938564,-13.52683,-12.57619,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-3.373337,-2.478373,-14.00262,-13.09206,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-2.753274,-1.885132,-14.22435,-13.44518,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-1.925783,-0.9990909,-14.22435,-13.51379,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-1.19888,-0.1142888,-14.10235,-13.1242,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-0.5241013,0.4533103,-13.59151,-12.64487,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=-0.1562909,0.4533103,-9.51232,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.1562909,-0.1562909,-12.64487,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=0.4533103,0.4533103,-12.8518,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  A-CASE-CABN-1
&OBST XB=-0.16035,0.44019,-12.81155,-9.51042,2.13693,2.72295 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST  XB=1.04074,1.74137,-4.60872,-1.60769,-0.01179,1.06257 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=1.082677,1.717678,-4.610109,-1.562103, 0.01568,1.028702 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=2.797181,4.854585,-4.655253,-3.994852, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=2.797181,4.854585,-4.655253,-3.994852, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.162111,-4.161858,-10.12192,-9.51232, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.161858,-3.501709,-10.12192,-9.51232, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.162111,-4.161858,-10.12192,-9.51232, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.161858,-3.501709,-10.12192,-9.51232, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.161858,-3.501709,-10.73152,-10.12192, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.501709,-3.501457,-10.73152,-10.12192, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.161858,-3.501709,-10.73152,-10.12192, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.501709,-3.501457,-10.73152,-10.12192, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.161858,-3.501457,-11.34112,-10.73152, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.161858,-3.501457,-11.34112,-10.73152, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.161858,-3.501457,-11.96244,-11.34112, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.161858,-3.501457,-11.96244,-11.34112, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST  XB=-4.16395,-3.36323,-12.61149,-11.91124,-0.01179,0.86723 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.161858,-3.384177,-12.5681,-11.8755, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST  XB=-3.96377,-3.06296,-13.21169,-12.31138,-0.01179,0.86723 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.999573,-3.074682,-13.25475,-12.31319, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST  XB=-3.56341,-2.76269,-13.71187,-12.81155,-0.01179,0.86723 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.603134,-2.713944,-13.73844,-12.84925, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.11944,-2.147837,-14.19724,-13.20999, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.11944,-2.147837,-14.19724,-13.20999, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-2.324791,-1.599027,-14.19724,-13.53683, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-2.324791,-1.599027,-14.19724,-13.53683, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST  XB=-1.66169,-0.86097,-14.21204,-13.41176,-0.01179,0.86723 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.685971,-0.8286703,-14.19724,-13.37542, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.083576,-5.194052E-02,-13.99082,-13.05893, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1

&OBST XB=-1.083576,-5.194052E-02,-13.99082,-13.05893, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.16035,0.3401,-13.5118,-12.61149,-0.01179,0.86723 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.56071,-0.16035,-13.5118,-12.61149,-0.01179,0.86723 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.5353878,0.3223713,-13.54237,-12.63914, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.5353878,0.3223713,-13.54237,-12.63914, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.2930247,0.4787758,-12.89405,-12.22339, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.2930247,0.4787758,-12.89405,-12.22339, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.16035,0.44019,-12.31138,-11.211,-0.01179,0.86723 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.16035,-0.16035,-12.31138,-11.211,-0.01179,0.86723 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.1816255,0.4787758,-12.31034,-11.19295, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.1816255,0.4787758,-12.31034,-11.19295, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=0.4787758,0.9105767,-11.19295,-10.65955, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.1816255,0.4787758,-11.19295,-10.65955, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=0.4787758,0.9105767,-11.19295,-10.65955, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.1816255,0.4787758,-11.19295,-10.65955, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.1816255,0.8724766,-10.12192,-9.51232, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.1816255,0.8724766,-10.12192,-9.51232, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST  XB=1.74137,2.14173,-4.60872,-4.00852,-0.01179,0.86723 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=1.717678,2.174879,-4.635509,-3.975108, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=2.374905,2.755906,-12.43332,-12.05232, 0.01568,0.7112014 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=2.374905,2.755906,-12.43332,-12.05232, 0.01568,0.6731014 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.160664,-3.502247,-10.12192,-9.51232,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.160664,-3.502247,-10.12192,-9.51232,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.160664,-3.502247,-10.73152,-10.12192,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.160664,-3.502247,-10.73152,-10.12192,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.6222577,-0.5036906,-1.084234,-0.965202, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.6222577,-0.5036906,-1.371603,-1.252571, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.9085039,-0.7899369,-1.371603,-1.252571, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.9085039,-0.7899369,-1.084234,-0.965202, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.5036906,-0.4012967,-1.473203,-0.8382017, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.010898,-0.4012967,-1.473203,-1.371603, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.010898,-0.9085039,-1.473203,-0.8382017, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.010898,-0.4012967,-0.965202,-0.8382017, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.010898,-0.4012967,-1.473203,-0.8382017, 0.01568,0.8763018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.160664,-3.502247,-11.34112,-10.73152,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.160664,-3.502247,-11.34112,-10.73152,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.162648,-3.502247,-11.93859,-11.34112,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.162648,-3.502247,-11.93859,-11.34112,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.162648,-3.311174,-12.86255,-11.85165,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-4.162648,-3.311174,-12.86255,-11.85165,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.915073,-2.920449,-13.54495,-12.56474,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.915073,-2.920449,-13.54495,-12.56474,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.391453,-2.466918,-14.02585,-13.07394,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.391453,-2.466918,-14.02585,-13.07394,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-2.764729,-1.883438,-14.25019,-13.42195,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1

&OBST XB=-2.764729,-1.883438,-14.25019,-13.42195,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.927477,-0.9907663,-14.25019,-13.48926,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.927477,-0.9907663,-14.25019,-13.48926,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.207204,-9.721328E-02,-14.12687,-13.10473,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.207204,-9.721328E-02,-14.12687,-13.10473,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.5411768,0.4787104,-13.61098,-12.63624,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.5411768,0.4787104,-13.61098,-12.63624,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.181691,0.4787104,-12.86042,-9.51232,2.743206,2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-0.181691,0.4787104,-12.86042,-9.51232,2.705106, 2.743206 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=6.4456,8.04704,-17.913321,-17.31311,2.13693,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=6.53367,7.270272,-17.91151,-17.91151,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=6.53367,7.270272,-17.9304,-17.9304,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=6.53367,7.270272,-17.91151,-17.91151,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=6.4456,6.54569,-17.913321,-17.913321,0.57422,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=6.4456,6.54569,-17.913321,-17.913321,0.67189,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=6.45747,6.53367,-17.91151,-17.79932,2.166863,2.166863 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=6.45747,6.53367,-17.91151,-17.79932,2.243063,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.04704,8.04704,-17.913321,-17.31311,2.13693,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.04704,12.15074,-17.92465,-17.330811,2.13693,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.159273,8.895875,-17.91656,-17.91656,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.14713,8.84777,-17.92465,-17.92465,0.57422,0.67189 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.159273,8.895875,-17.91656,-17.91656,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.04704,8.14713,-17.92465,-17.92465,0.57422,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=9.784877,10.52148,-17.93561,-17.93561,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=9.784877,10.52148,-17.91656,-17.91656,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=9.74858,10.5493,-17.92465,-17.92465,0.57422,0.67189 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=9.784877,10.52148,-17.91656,-17.91656,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=10.5493,11.35002,-17.92465,-17.92465,2.13693,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=10.59768,11.33428,-17.91656,-17.91656,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=10.59768,11.33428,-17.93561,-17.93561,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=10.59768,11.33428,-17.91656,-17.91656,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.03608,13.77269,-17.93561,-17.93561,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.03608,13.77269,-17.91656,-17.91656,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.03608,13.77269,-17.93561,-17.93561,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.03608,13.77269,-17.91656,-17.91656,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=12.95146,13.05155,-17.92465,-17.92465,0.57422,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=14.5529,15.35362,-17.92465,-17.92465,2.13693,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=14.58549,15.32209,-17.91151,-17.91151,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=14.58549,15.32209,-17.9304,-17.9304,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=14.58549,15.32209,-17.91151,-17.91151,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=11.45011,12.15074,-17.92465,-17.92465,2.13693,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=11.41048,12.14708,-17.91656,-17.91656,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=11.41048,12.14708,-17.93561,-17.93561,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=11.41048,12.14708,-17.91656,-17.91656,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=11.35002,11.45011,-17.92465,-17.92465,0.57422,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.85227,14.5529,-17.92465,-17.92465,2.13693,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.84889,14.50929,-17.91656,-17.91656,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.84889,14.50929,-17.93561,-17.93561,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.84889,14.50929,-17.91656,-17.91656,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.75218,13.85227,-17.92465,-17.92465,0.57422,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=9.74858,9.84867,-17.92465,-17.92465,0.57422,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1

&OBST XB=10.5493,10.64939,-17.92465,-17.92465,0.57422,2.2346 , RGB=1.0, 0.90196, 0.5725,   SURF_ID='PANELING'/  vertical strips
&OBST XB=14.5529,14.65299,-17.92465,-17.92465,0.57422,2.2346 , RGB=1.0, 0.90196, 0.5725,    SURF_ID='PANELING'/  vertical strips
&OBST XB=15.35362,15.45371,-17.92465,-17.92465,0.57422,2.2346 , RGB=1.0, 0.90196, 0.5725,  SURF_ID='PANELING'/  vertical strips

&OBST XB=-1.422522,-1.346322,-1.241428,-1.241428,0.6159512,0.6413513 BLOCK_COLOR='CYAN' /  BATHROOM FIXTURES
&OBST  XB=10.34912,10.34912,-12.51145,-2.70807,2.72295,3.69964 , RGB=1.0, 0.90196, 0.5725/  A-CASE-SOFF-1
&OBST XB=10.22987,10.22987,-12.47143,-2.692405,2.743206,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-CASE-SOFF-1
&OBST XB=10.22987,10.35687,-2.692405,-2.692405,2.743206,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-CASE-SOFF-1

&OBST XB=10.22987,10.35687,-12.47143,-12.47143,2.743206,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-CASE-SOFF-1
&OBST XB=10.22987,10.35687,-12.47143,-2.692405,3.657607,3.657607 , RGB=1.0, 0.90196, 0.5725/  A-CASE-SOFF-1
&OBST  XB=10.24903,10.34912,-12.51145,-2.70807,2.72295,2.72295 , RGB=1.0, 0.90196, 0.5725 SURF_ID='CEILING TILE'/  ceiling
&OBST XB=6.54569,7.24632,-17.913321,-17.913321,0.67189,2.13693 , RGB = 0.6,1.0,1.0, T_REMOVE=110/  BAY WINDOW GLASS
&OBST XB=6.4456,6.4456,-17.81328,-17.613211,0.67189,2.13693, RGB = 0.6,1.0,1.0, T_REMOVE=100/  BAY WINDOW GLASS
&OBST XB=6.4456,6.4456,-17.913321,-17.31311,0.57422, 2.13693, RGB = 0.6,1.0,1.0, T_REMOVE=100/  BAY WINDOW GLASS
&OBST XB=6.48287,6.48287,-17.91151,-17.79932,0.6858014,2.166863 , RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST XB=8.14713,8.84777,-17.92465,-17.92465,0.67189,2.13693 , RGB = 0.6,1.0,1.0, T_REMOVE=130/  BAY WINDOW GLASS
&OBST XB=9.74858,10.5493,-17.92465,-17.92465,0.67189,2.13693 , RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST XB=10.5493,11.35002,-17.92465,-17.92465,0.67189,2.13693 , RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST XB=13.05155,13.75218,-17.92465,-17.92465,0.67189,2.13693 , RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST  XB=14.55291,15.35363,-17.913321,-17.913321,0.67189,2.13693 , RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST  XB=15.45371,15.45371,-17.82567,-17.627729,0.67189, 2.13693, RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST XB=15.45371,15.45371,-17.92465,-17.330811,0.57422, 2.13693, RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST XB=15.42978,15.42978,-17.91151,-17.79932,0.6858014, 2.13693, RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST  XB=8.94786,9.74858,-17.92465,-17.92465,0.67189,1.84392 , RGB = 0.6,1.0,1.0, T_REMOVE=78/  BAY WINDOW GLASS
&OBST  XB=8.94786,9.74858,-17.913321,-17.913321,1.7,2.13693 , RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST XB=7.34641,8.04704,-17.913321,-17.913321,0.67189,2.13693 , RGB = 0.6,1.0,1.0, T_REMOVE=120/  BAY WINDOW GLASS
&OBST XB=12.25083,12.95146,-17.92465,-17.92465,0.67189,1.84392, RGB = 0.6,1.0,1.0 /  BAY WINDOW GLASS
&OBST XB=12.22328,12.95988,-17.9349,-17.9349, 1.8, 2.13693, RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST XB=11.45011,12.15074,-17.92465,-17.92465,0.67189,2.13693 , RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS
&OBST XB=13.85227,14.5529,-17.92465,-17.92465,0.67189,2.13693 , RGB = 0.6,1.0,1.0/  BAY WINDOW GLASS

&OBST     XB=17.755791,20.157961,-9.21503,-9.01708,0.76956,3.79731 , RGB=0.451, 0.3568, 0.3647,     SURF_ID='FOAM' /  BAND BOX WALL - foam
&OBST     XB=17.755791,20.358141,-9.70989,-9.21503,0.76956,3.79731 , RGB=1.0, 0.90196, 0.5725 /  BAND BOX WALL Outer

&OBST XB=-6.26584,-5.6653,-1.60769,-1.50765,2.03926,3.69964, RGB=1.0, 0.90196, 0.5725/  above door
&OBST XB=1.14083,1.24092,-7.70979,-7.00955,2.03926,3.69964, RGB=1.0, 0.90196, 0.5725/  above door
&OBST  XB=0.74047,1.14083,-7.10959,-7.00955,2.03926,3.69964, RGB=1.0, 0.90196, 0.5725/  above door
&OBST  XB=-6.26584,-5.96557,-2.2079,-1.60769,2.03926,3.69964, RGB=1.0, 0.90196, 0.5725/  above door

&OBST  XB=3.94335,4.34371,-17.31311,-17.21307,-0.01179,2.03926 , RGB = 0.6,1.0,1.0, T_REMOVE=30/  FRONT DOOR
&OBST  XB=3.94335,3.94335,-17.31311,-17.21307,-0.01179,2.03926 , RGB = 0.6,1.0,1.0, T_REMOVE=30/  FRONT DOOR
&OBST  XB=2.442,3.94335,-17.31311,-17.21307,-0.01179,2.03926 , RGB = 0.6,1.0,1.0, T_REMOVE=30/  FRONT DOOR
&OBST  XB=2.442,4.34372,-17.31311,-17.21307,-0.01179,2.03926 , RGB = 0.6,1.0,1.0, T_REMOVE=30/  FRONT DOOR
&OBST   XB=-6.16575,-5.96557,-13.5118,-12.51145,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784, T_REMOVE=45 /  SIDE DOOR
&OBST  XB=-6.16575,-5.96557,-8.6101,-7.60976,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784, T_REMOVE=60 /  SIDE DOOR
&OBST    XB=17.755791,17.955971,-12.38216,-11.39243,-0.01179,2.03926 , RGB=0.451, 0.3568, 0.3647,        SURF_ID='FOAM', T_REMOVE=29/  BACK
DOOR
&OBST XB=17.89751,17.94196,-12.3349,-12.3349,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=17.89751,17.94196,-12.3349,-11.42685,2.028829,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=17.89751,17.94196,-11.42685,-11.42685,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=17.89751,17.94196,-12.3349,-11.42685,3.175006E-03,3.175006E-03 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=2.968631,3.883033,-14.37643,-14.3415,0,0 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=2.968631,2.968631,-14.37643,-14.3415,0,2.032004 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=3.883033,3.883033,-14.37643,-14.3415,0,2.032004 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=2.968631,3.883033,-14.37643,-14.3415,2.032004,2.032004 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=4.854585,4.854585,1.089027,1.895479,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=4.88951,4.88951,1.089027,1.895479,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=4.854585,4.854585,-1.069977,-0.2635255,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=4.88951,4.88951,-1.069977,-0.2635255,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-5.611081,-5.055213,-3.000067,-2.444198,3.175006E-03,3.175006E-03 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-5.076087,-4.481143,-2.388739,-1.793797,3.175388E-03,3.175388E-03 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=16.08776,16.89421,-13.46203,-13.46203,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=16.08776,16.89421,-13.4271,-13.4271,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=17.29744,17.33236,-12.69685,-12.69685,3.174626E-03,2.02883 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=17.29744,17.33236,-13.2493,-12.69685,2.02883,2.02883 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=17.29744,17.33236,-13.2493,-13.2493,3.174803E-03,2.02883 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=17.29744,17.33236,-13.2493,-12.69685,3.174803E-03,3.174803E-03 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST  XB=17.25535,17.25535,-13.21169,-12.71152,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=17.33236,17.33236,-13.2493,-12.69685,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,1.479553,1.479553,3.174956E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,1.479553,2.184404,2.028829,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,2.184404,2.184404,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,1.479553,2.184404,3.175006E-03,3.175006E-03 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.686309,-4.686309,1.479553,2.184404,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.721235,-4.721235,1.479553,2.184404,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,2.190754,2.190754,3.175057E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,2.190754,2.895606,2.028829,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1

&OBST XB=-4.721235,-4.686309,2.895606,2.895606,3.175388E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.721235,-4.686309,2.190755,2.895606,3.175388E-03,3.175388E-03 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.686309,-4.686309,2.190754,2.895606,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-4.721235,-4.721235,2.190754,2.895606,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-2.232029,-2.197104,-0.7905766,-0.7905766,3.174981E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-2.232029,-2.197104,-0.7905766,-0.1365253,2.028829,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-2.232029,-2.197104,-0.1365253,-0.1365253,3.17521E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-2.232029,-2.197104,-0.7905764,-0.1365253,3.17521E-03,3.17521E-03 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST  XB=-2.16214,-2.16214,-0.80741,-0.10717,-0.01179,2.03926 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-2.232029,-2.232029,-0.7905766,-0.1365253,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-10.77915,-10.77915,-4.391034,-4.356109,3.174651E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-11.5856,-10.77915,-4.391034,-4.356109,2.028829,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-11.5856,-11.5856,-4.391034,-4.356109,3.174803E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-11.5856,-10.77915,-4.391034,-4.356109,3.174803E-03,3.174803E-03 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-11.5856,-10.77915,-4.356109,-4.356109,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-11.5856,-10.77915,-4.391034,-4.391034,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-9.86792,-9.86792,-1.603378,-0.7969266,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=-9.902845,-9.902845,-1.603378,-0.7969266,3.175006E-03,2.028829 , RGB=0.5921,0.3294,0.0784 /  A-DOOR-STND-1
&OBST XB=6.616714,6.705614,-2.736856,-2.736856,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-2.927356,-2.927356,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.705614,6.705614,-3.016256,-2.927356,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-3.016256,-3.016256,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.616714,6.616714,-3.016256,-2.927356,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-4.552959,-4.552959,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-4.464059,-4.464059,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=9.109094,9.109094,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=9.197993,9.197993,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=7.862904,7.862904,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=7.862904,7.951804,-4.73711,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=7.951804,7.951804,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=7.862904,7.951804,-4.82601,-4.82601,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.705614,6.705614,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-4.82601,-4.82601,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.616714,6.616714,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.616714,6.705614,-4.73711,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=10.44418,10.44418,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=10.35528,10.44418,-4.82601,-4.82601,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=10.35528,10.35528,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=10.35528,10.44418,-4.73711,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=11.76128,11.76128,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=11.67238,11.76128,-4.82601,-4.82601,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=11.67238,11.67238,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=11.67238,11.76128,-4.73711,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=13.07838,13.07838,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=12.98948,13.07838,-4.82601,-4.82601,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=12.98948,12.98948,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=12.98948,13.07838,-4.73711,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=14.30658,14.30658,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=14.39548,14.39548,-4.82601,-4.73711,0.1524003,1.014415 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=4.886404,4.911666,-3.702058,-3.702058,0,3.65602 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=4.886404,4.911666,-3.575057,-3.575057,0,3.65602 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=4.835535,4.962535,-3.674527,-3.651188,3.65602,3.65602 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=4.886404,4.911666,-4.521209,-4.521209,0,3.65602 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=4.886404,4.911666,-4.64821,-4.64821,0,3.65602 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=4.835535,4.962535,-4.572078,-4.548739,3.65602,3.65602 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-NWEL-1
&OBST XB=6.638938,6.638938,-2.900898,-2.856447,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=6.683389,6.683389,-2.900898,-2.856447,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=9.879032,9.923483,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=9.879032,9.923483,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=9.754414,9.798863,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=9.754414,9.798863,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=9.380556,9.425007,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=9.380556,9.425007,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=9.255938,9.300387,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=9.255938,9.300387,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=8.88208,8.926531,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=8.88208,8.926531,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=8.757462,8.801911,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=8.757462,8.801911,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=8.383604,8.428055,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=8.383604,8.428055,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=8.258986,8.303435,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=8.258986,8.303435,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=7.760509,7.80496,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=7.760509,7.80496,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=7.386652,7.431103,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1

&OBST XB=7.386652,7.431103,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=7.262033,7.306484,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=7.262033,7.306484,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=6.888176,6.932627,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=6.888176,6.932627,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=6.763557,6.808008,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=6.763557,6.808008,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=10.49724,10.54169,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=10.49724,10.54169,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=10.85645,10.9009,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=10.85645,10.9009,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=10.97619,11.02064,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=10.97619,11.02064,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=11.09593,11.14038,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=11.09593,11.14038,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=11.57487,11.61932,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=11.57487,11.61932,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=12.17355,12.218,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=12.17355,12.218,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=12.29329,12.33774,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=12.29329,12.33774,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=12.77223,12.81668,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=12.77223,12.81668,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=12.89197,12.93642,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=12.89197,12.93642,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=13.37091,13.41537,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=13.37091,13.41537,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=13.49065,13.5351,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=13.49065,13.5351,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=13.9696,14.01405,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=13.9696,14.01405,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=14.08933,14.13378,-4.803785,-4.803785,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=14.08933,14.13378,-4.759335,-4.759335,0.1809754,1.012827 , RGB=0.5921,0.3294,0.0784 /  A-HRAL-BLST-1
&OBST XB=-9.84252,-6.215071,-3.467107,-3.467107,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-9.84252,-9.84252,-3.467107,-1.663703,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-9.84252,-9.84252,-0.7366015,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-9.84252,-5.365761,0.6699263,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.365761,-4.66091,0.6699263,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-4.66091,-4.66091,0.6699263,1.419228,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-4.66091,-4.66091,2.955931,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-4.66091,-3.467107,3.378207,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-3.467107,-3.467107,2.311405,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-2.311405,-2.311405,-7.620016E-02,0.3302007,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-2.311405,-2.311405,-1.447803,-0.8509017,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.14351,0.2519874,-7.023114,-7.023114,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.14351,-5.14351,-7.023114,-6.565913,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.270511,-5.14351,-6.565913,-6.565913,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.981712,-5.981712,-6.565913,-3.467107,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-6.017505,-5.981712,-3.467107,-3.467107,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-4.137901,1.108077,-1.587503,-1.587503,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=1.717678,2.387605,-1.587503,-1.587503,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.829185,4.829185,-4.020252,-2.717806,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.968885,4.968885,-2.647955,-1.130302,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.968885,4.968885,-0.2032004,1.028702,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.968885,4.968885,1.955804,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.968885,6.591313,3.378207,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1

&OBST XB=4.384684,5.559436,-12.45872,-12.45872,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=3.963612,3.963612,-11.49987,-11.43002,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.260605,3.963612,-11.43002,-11.43002,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.260605,2.260605,-12.80163,-11.43002,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.260605,2.260605,-17.10694,-13.72873,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.981712,2.260605,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.981712,-5.981712,-17.10694,-13.53188,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.981712,-5.981712,-12.50318,-9.53772,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.981712,-4.136711,-9.53772,-9.53772,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-3.527109,-0.1562255,-9.53772,-9.53772,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=0.8470765,1.266828,-9.53772,-9.53772,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=1.266828,1.266828,-9.53772,-8.037954,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-2.171704,-2.171704,-1.447803,-0.8509017,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-2.171704,-2.171704,-7.620016E-02,0.3302007,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-2.171704,-0.1270003,0.3302007,0.3302007,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-2.195517,-0.1031877,0.3397257,0.3540132,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-0.1270003,-0.1270003,-1.447803,0.3302007,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-0.1174752,-0.1031877,-1.471615,0.3540132,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-0.4012967,-0.1270003,-1.447803,-1.447803,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-0.4012967,-0.1031877,-1.471615,-1.457328,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-2.171704,-1.010898,-1.447803,-1.447803,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-2.195517,-1.010898,-1.471615,-1.457328,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.76099,17.76099,-12.50953,-12.39523,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.76099,17.82449,-12.50953,-12.50953,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.82449,17.82449,-12.50953,-12.40793,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.80067,17.81496,-12.5,-12.40793,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=15.41783,16.02743,-13.48743,-13.48743,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=16.95453,17.71654,-13.48743,-13.48743,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.71654,17.71654,-17.10694,-13.48743,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=15.57639,17.71654,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=15.46645,15.57639,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=6.661163,10.39973,-2.717806,-2.717806,0.1539878,0.2635255 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=3.441707,3.441707,-12.17906,-11.91351,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=3.302007,3.441707,-11.91351,-11.91351,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=3.302007,3.302007,-12.0984,-11.91351,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.812439,3.325819,-12.40634,-12.1039,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.755906,2.809886,-12.38253,-12.38253,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.314834,4.314834,-14.26213,-12.45872,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=3.940183,4.314834,-14.26213,-14.26213,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.400305,2.911481,-14.26213,-14.26213,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.400305,2.847319,-12.52223,-12.52223,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.840939,3.432182,-12.5127,-12.16531,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.78004,17.78004,-5.949962,-4.781559,0.5349886,0.6445263 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.78004,17.78004,-9.251914,-5.949962,0.5349886,0.6445263 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.76099,17.76099,-10.0362,-9.288556,0.5349886,0.6445263 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-3.327407,-3.327407,0.469901,1.384303,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-3.327407,-3.327407,2.311405,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-3.327407,1.692278,3.378207,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST  XB=1.74137,1.74137,-1.40762,3.39404,-0.01179,0.08588 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=1.270003E-02,1.270003E-02,-1.447803,0.469901,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1

&OBST XB=-1.111252E-02,3.175006E-03,-1.471615,0.4603759,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-3.327407,1.270003E-02,0.469901,0.469901,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.981712,-5.981712,-9.398019,-8.623318,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.981712,-5.981712,-7.594615,-6.705614,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=1.127127,1.127127,-9.398019,-8.095819,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.981712,1.127127,-9.398019,-9.398019,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=15.27813,15.27813,-17.10694,-13.43663,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=15.19876,15.27813,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=6.521463,6.626238,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.454534,6.521463,-17.10694,-17.10694,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.454534,4.454534,-17.10694,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.454534,5.559436,-12.59843,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=14.76696,14.82604,-12.59843,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.400305,2.911481,-14.40183,-14.40183,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=3.940183,4.314834,-14.40183,-14.40183,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.314834,4.314834,-17.13234,-14.40183,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=1.831979,1.831979,0.469901,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=1.831979,4.829185,3.378207,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.829185,4.829185,1.955804,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.829185,4.829185,0.469901,1.028702,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=1.831979,4.829185,0.469901,0.469901,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-12.25552,-11.64592,-4.470409,-4.470409,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-12.27934,-11.64592,-4.460884,-4.446597,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-9.982221,-9.982221,-6.899289,-4.470409,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-12.25552,-9.982221,-6.899289,-6.899289,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-12.25552,-12.25552,-6.899289,-4.470409,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.91974,17.91974,-9.233522,-9.066955,1.09379,1.203327 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.89592,17.91021,-9.260676,-9.066955,1.231902,1.231902 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.91974,17.91974,-6.18405,-6.070612,1.09379,1.203327 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.89592,17.91021,-6.18405,-6.0468,1.231902,1.231902 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=20.14224,20.14224,-8.940925,-6.070612,1.09379,1.203327 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=14.92869,16.06236,-12.59843,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.41174,17.71654,-13.34773,-13.34773,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.41174,17.71654,-12.59843,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.71654,17.71654,-13.34773,-12.59843,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.527305,2.527305,-2.578105,-1.447803,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=1.831979,2.527305,-1.447803,-1.447803,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=1.808166,2.51778,-1.471615,-1.457328,0.1397003,0.1397003 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=1.831979,1.831979,-1.447803,0.3302007,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.829185,4.829185,-0.2032004,0.3302007,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=4.829185,4.829185,-2.578105,-1.130302,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=2.527305,4.829185,-2.578105,-2.578105,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=14.39548,17.78004,-2.717806,-2.717806,0.1539878,0.2635255 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.78004,17.78004,-4.781559,-2.717806,0.1539878,0.2635255 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.245111,-4.80061,3.378207,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-4.80061,-4.80061,2.955931,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-4.80061,-4.80061,0.8096266,1.419228,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.245111,-4.80061,0.8096266,0.8096266,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-5.245111,-5.245111,0.8096266,3.378207,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-12.25552,-9.982221,0.6699263,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-9.982221,-9.982221,-0.7366015,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-9.982221,-9.982221,-3.587757,-1.663703,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-9.982221,-9.982221,-4.330709,-3.587757,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1

&OBST XB=-10.71882,-9.982221,-4.330709,-4.330709,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-12.25552,-11.64592,-4.330709,-4.330709,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=-12.25552,-12.25552,-4.330709,0.6699263,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=10.39973,14.39548,-2.717806,-2.717806,0.1539878,0.2635255 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=17.76099,17.76099,-11.26492,-10.0362,1.587503E-03,0.1111252 , RGB=0.5921,0.3294,0.0784 /  A-WDWK-BAY-1
&OBST XB=16.50671,17.76892,-11.13288,-10.77728,0.1333503,0.1333503 , RGB=1.0, 0.90196, 0.5725/  A-STRS-TRED-1
&OBST XB=16.50671,17.76892,-10.80268,-10.44708,0.2667005,0.2667005 , RGB=1.0, 0.90196, 0.5725/  A-STRS-TRED-1
&OBST XB=16.50671,17.76892,-10.47248,-10.11688,0.4000508,0.4000508 , RGB=1.0, 0.90196, 0.5725/  A-STRS-TRED-1
&OBST XB=16.45591,16.45591,-11.13288,-10.77728,2.540005E-05,0.317526 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.45591,16.45591,-10.77728,-10.44708,2.540005E-05,0.4508763 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.50671,17.76892,-10.44708,-10.44708,0.266726,0.3746762 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.45591,16.45591,-10.44708,-10.11688,0.1333757,0.5842265 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=16.50671,16.50671,-10.44708,-10.11688,0.1333757,0.5842265 , RGB=1.0, 0.90196, 0.5725/  A-RISR-MAIN-1
&OBST XB=1.184277,1.717678,-4.610109,-4.610109,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=1.717678,1.717678,-4.610109,-1.562103,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=2.797181,2.797181,-4.553653,-4.096452,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-0.0800253,0.8089765,-10.65955,-10.65955,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=-0.0800253,0.8089765,-11.19295,-11.19295,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=2.174879,2.174879,-4.533909,-4.076708,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1
&OBST XB=2.755906,2.755906,-12.33173,-12.15392,0,0.1016002 , RGB=1.0, 0.90196, 0.5725/  A-CASE-TOEA-1

&OBST XB=1.108077,1.717678,-4.610109,-4.610109,0.8763018,1.028702 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.108077,1.717678,-4.610109,-4.610109,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.184277,1.717678,-1.562103,-1.562103,0.1016002,1.028702 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.717678,1.717678,-4.610109,-1.562103,0.8763018,1.028702 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.717678,1.717678,-4.610109,-1.562103,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.108077,1.108077,-4.610109,-1.562103,0.1016002,1.028702 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.108077,1.717678,-4.610109,-1.562103,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=4.854585,4.854585,-4.629854,-4.553653,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=4.854585,4.854585,-4.553653,-4.096452,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=4.854585,4.854585,-4.096452,-4.020252,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.797181,2.797181,-4.096452,-4.020252,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.797181,2.797181,-4.553653,-4.096452,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.797181,2.797181,-4.629854,-4.553653,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.797181,4.854585,-4.020252,-4.020252,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.797181,4.854585,-4.629854,-4.629854,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.797181,4.854585,-4.629854,-4.020252,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.06051,-3.603309,-9.51232,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.136711,-4.06051,-9.51232,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.527109,-3.527109,-10.12192,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.136711,-4.136711,-10.12192,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.136458,-3.527109,-10.12192,-9.51232,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.526857,-3.526857,-10.73152,-10.12192,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.136458,-4.136458,-10.73152,-10.12192,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.136458,-3.527109,-10.73152,-10.12192,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.526857,-3.526857,-11.34112,-10.73152,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.136458,-4.136458,-11.34112,-10.73152,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.136458,-3.526857,-11.34112,-10.73152,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.526857,-3.526857,-11.87884,-11.34112,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.136458,-4.136458,-11.9591,-11.34112,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.136458,-3.526857,-11.9591,-11.34112,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.136458,-3.407846,-12.55829,-11.87884,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.975904,-3.095007,-13.23915,-12.323,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.582809,-2.72954,-13.71812,-12.86485,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.103844,-2.154643,-14.17183,-13.23032,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-2.154643,-1.682627,-13.56223,-13.56223,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-2.317985,-1.602371,-14.17183,-14.17183,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-2.317985,-1.602371,-14.17183,-13.56223,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-1.682627,-0.8384743,-14.17183,-13.39909,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-1.073772,-7.053465E-02,-13.96715,-13.07752,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.5167937,0.2987023,-13.52378,-12.64894,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.2693557,0.4533758,-12.88424,-12.22674,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562255,-0.1562255,-12.22674,-11.19295,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=0.4533758,0.4533758,-12.30699,-11.19295,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562255,0.4533758,-12.30699,-11.19295,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-8.002533E-02,0.8089765,-10.65955,-10.65955,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562255,-8.002533E-02,-10.65955,-10.65955,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562255,-8.002533E-02,-11.19295,-11.19295,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-8.002533E-02,0.8089765,-11.19295,-11.19295,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562255,-0.1562255,-11.19295,-10.65955,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=0.8851767,0.8851767,-11.19295,-10.65955,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=0.4533758,0.8851767,-11.19295,-10.65955,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562255,0.4533758,-11.19295,-10.65955,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=0.7708764,0.8470765,-9.51232,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-8.002533E-02,0.7708764,-9.51232,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562255,-8.002533E-02,-9.51232,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562255,-8.002533E-02,-10.12192,-10.12192,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-8.002533E-02,0.7708764,-10.12192,-10.12192,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=0.7708764,0.8470765,-10.12192,-10.12192,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1

&OBST XB=-0.1562255,-0.1562255,-10.12192,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=0.8470765,0.8470765,-10.12192,-9.51232,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562255,0.8470765,-10.12192,-9.51232,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.174879,2.174879,-4.610109,-4.533909,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.174879,2.174879,-4.533909,-4.076708,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.174879,2.174879,-4.076708,-4.000508,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.717678,1.717678,-4.076708,-4.000508,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.717678,1.717678,-4.533909,-4.076708,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.717678,1.717678,-4.610109,-4.533909,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.717678,2.174879,-4.000508,-4.000508,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.717678,2.174879,-4.610109,-4.610109,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=1.717678,2.174879,-4.610109,-4.000508,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.374905,2.374905,-12.33173,-12.15392,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.374905,2.374905,-12.40793,-12.33173,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.755906,2.755906,-12.40793,-12.33173,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.755906,2.755906,-12.33173,-12.15392,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.374905,2.755906,-12.40793,-12.40793,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.374905,2.755906,-12.07772,-12.07772,0.1016002,0.6731014 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=2.374905,2.755906,-12.40793,-12.07772,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.137248,-3.527647,-10.12192,-10.12192,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.137248,-3.527647,-9.51232,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.527647,-3.527647,-10.12192,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.137248,-4.137248,-10.12192,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.135264,-3.525663,-10.73152,-10.73152,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.135264,-3.525663,-10.12192,-10.12192,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.525663,-3.525663,-10.73152,-10.12192,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.135264,-4.135264,-10.73152,-10.12192,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-1.010898,-1.010898,-1.473203,-0.9398019,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.4012967,-0.4012967,-1.473203,-0.9398019,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-1.010898,-0.4012967,-1.473203,-1.473203,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-1.010898,-0.4012967,-0.8636017,-0.8636017,0.1016002,0.8763018 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-1.010898,-0.4012967,-1.473203,-0.8636017,0.1016002,0.1016002 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.137248,-3.527647,-10.73152,-10.73152,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.527647,-3.527647,-11.34112,-10.73152,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.137248,-4.137248,-11.34112,-10.73152,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-3.527647,-3.527647,-11.85499,-11.34112,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-4.137248,-4.137248,-11.93524,-11.34112,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562909,0.4533103,-9.51232,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562909,-0.1562909,-12.64487,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=0.4533103,0.4533103,-12.8518,-9.51232,2.133604,2.705106 , RGB=0.5921,0.3294,0.0784 /  A-CASE-CABN-1
&OBST XB=-0.1562909,0.4533103,-12.8518,-9.51232,2.133604, 2.705106 , RGB=0.5921,0.3294,0.0784/  / A-CASE-CABN-1
&OBST XB=1.082677,1.717678,-4.610109,-1.562103,0.01568,1.066802 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1

&OBST XB=-4.161858,-3.384177,-12.5681,-11.8755, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.999573,-3.074682,-13.25475,-12.31319, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-3.603134,-2.713944,-13.73844,-12.84925, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=-1.685971,-0.8286703,-14.19724,-13.37542, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1
&OBST XB=1.717678,2.174879,-4.635509,-3.975108, 0.01568,0.9144018 , RGB=0.5921,0.3294,0.0784/  A-CASE-CNTR-1

&OBST XB=6.53367,7.270272,-17.9304,-17.9304,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=6.4456,6.54569,-17.913321,-17.913321,0.67189,2.13693 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.159273,8.895875,-17.93561,-17.93561,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.159273,8.895875,-17.93561,-17.93561,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.04704,8.14713,-17.92465,-17.92465,0.57422,2.03926 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=9.784877,10.52148,-17.93561,-17.93561,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=10.59768,11.33428,-17.93561,-17.93561,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=12.95146,13.05155,-17.92465,-17.92465,0.57422,2.13693 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=14.58549,15.32209,-17.9304,-17.9304,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.972075,9.708676,-17.94131,-17.94131,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.972075,9.708676,-17.92208,-17.92208,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1

&OBST XB=8.972075,9.708676,-17.94131,-17.94131,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=8.972075,9.708676,-17.92208,-17.92208,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST  XB=8.84777,8.94786,-17.92465,-17.92465,0.57422,2.13693 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=7.346472,8.083074,-17.93561,-17.93561,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=7.346472,8.083074,-17.91656,-17.91656,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=7.34641,8.04704,-17.913321,-17.913321,0.57422,0.67189 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=7.346472,8.083074,-17.91656,-17.91656,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST  XB=7.24632,7.34641,-17.913321,-17.913321,0.57422,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=12.15074,12.15074,-17.92465,-17.330811,2.13693,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=12.15074,15.45371,-17.92465,-17.330811,2.13693,2.2346 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=12.22328,12.95988,-17.92208,-17.92208,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=12.22328,12.95988,-17.94131,-17.94131,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=12.22328,12.95988,-17.92208,-17.92208,0.6096013,0.6858014 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST  XB=12.15074,12.25083,-17.92465,-17.92465,0.57422,2.13693 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=11.41048,12.14708,-17.93561,-17.93561,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=11.35002,11.45011,-17.92465,-17.92465,0.57422,2.13693 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.84889,14.50929,-17.93561,-17.93561,2.166863,2.243063 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=13.75218,13.85227,-17.92465,-17.92465,0.57422,2.13693 , RGB=1.0, 0.90196, 0.5725/  A-FIXT-MAIN-1
&OBST XB=6.64578,8.04704,-2.70807,-2.70807,0.18355,1.06257, RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  lower wall-wood
&OBST XB=16.25444,17.755791,-2.68281,-2.68281,0.18355,1.06257, RGB=1.0, 0.90196, 0.5725   SURF_ID='PANELING'/  lower wall - wood
&OBST XB=12.15074,16.25444,-2.68281,-2.68281,0.18355,1.06257, RGB=1.0, 0.90196, 0.5725   SURF_ID='PANELING'/  lower wall -wood
&OBST XB=8.04704,12.15074,-2.68281,-2.68281,0.18355,1.06257, RGB=1.0, 0.90196, 0.5725     SURF_ID='PANELING'/  lower wall-wood
&OBST XB=-5.46512, 6.84596, 3.39404, 3.59411, -0.3048, 3.69964 , RGB=1.0, 0.90196, 0.5725/  rear wall

&OBST XB=6.84596,8.04704,-2.70807,-2.40796,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  rear wall 2
&OBST XB=12.15074,16.25444,-2.58384,-2.48486,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  rear wall 2
&OBST XB=12.15074,12.15074,-2.58384,-2.48486,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  rear wall 2
&OBST XB=8.04704,12.15074,-2.68281,-2.48486,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  rear wall 2
&OBST XB=16.25444,17.955971,-2.68281,-2.38589,-0.10946,3.69964 , RGB=1.0, 0.90196, 0.5725/  rear wall 2

&OBST XB=17.8559, 18.0, -5.80914, -2.508, -0.10946, 3.79731 , RGB=1.0, 0.90196, 0.5725/  rear wall patch

&OBST  XB=17.955971,20.358141,-5.84994,-4.95919,0.76956,3.79731 , RGB=1.0, 0.90196, 0.5725/  rear wall patch

&OBST XB=17.956, 20.3581, -5.0, -9.41038, 3.69964, 3.79731 , RGB=1.0, 0.90196, 0.5725/  rear wall roof patch

&OBST XB=12.15074,16.25444,-17.330811,-2.48486,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  roof patch-wood
&OBST XB=-0.16035,3.94335,-17.31311,-2.508,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725 SURF_ID='PANELING'/  roof patch
&OBST XB=3.94335,8.04704,-17.31311,-2.508,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725  SURF_ID='PANELING'/  roof patch-wood
&OBST XB=-4.26404,-0.16035,-17.31311,-2.508,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725  SURF_ID='PANELING'/  roof patch
&OBST XB=8.04704,8.04704,-17.31311,-2.508,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725    SURF_ID='PANELING'/  roof patch-wood
&OBST XB=8.04704,12.15074,-17.330811,-2.48486,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725     SURF_ID='PANELING'/  roof patch-wood
&OBST XB=-6.16575,-4.26404,-17.31311,-2.508,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725   SURF_ID='PANELING'/  roof patch
&OBST XB=16.25444,17.955971,-17.330811,-2.48486,3.69964,3.79731 , RGB=1.0, 0.90196, 0.5725   SURF_ID='PANELING'/  roof patch

&OBST XB=-5.96557, -0.16035, -13.5118, -12.5114, -0.01179, -0.01179, RGB=1.0, 0.90196, 0.5725/  floor patch

&OBST XB=-6.26584, -5.6653, -1.60769, -1.50765, -0.01179, 2.03926 , RGB=0.5921,0.3294,0.0784 , SURF_ID='PANELING'/  door 5i
&OBST XB=-6.26584, -5.96557, -2.2079, -1.60769, -0.01179, 2.03926 , RGB=0.5921,0.3294,0.0784, SURF_ID='PANELING' /  door 5i

&OBST XB=14.35272,14.95326,-11.68935,-10.4027,-0.01179,2.82062 , RGB=0,0,0,     SURF_ID='PANELING' /  speaker
&OBST XB=14.35272,14.95326,-4.76124,-3.37562,-0.01179,2.82062 , RGB=0,0,0,    SURF_ID='PANELING' /  speaker

&OBST XB=6.74587, 8.04704, -4.80879, -6.0272, -0.01179, 0.9649 , RGB=0,0,0, SURF_ID='PANELING' /  control panel

&SLCF PBX=11.82,QUANTITY='TEMPERATURE' /
&SLCF PBX=3.94335,QUANTITY='TEMPERATURE' /
&SLCF PBX=0.79,QUANTITY='TEMPERATURE' /
&SLCF PBX=-1.74,QUANTITY='TEMPERATURE' /
&SLCF PBX=-1.0,QUANTITY='TEMPERATURE' /

&SLCF PBX=-2.48,QUANTITY='TEMPERATURE' /
&SLCF PBX=-4.34,QUANTITY='TEMPERATURE' /
&SLCF PBX=10.15,QUANTITY='TEMPERATURE' /
&SLCF PBX=10.96,QUANTITY='TEMPERATURE' /
&SLCF PBX=9.32,QUANTITY='TEMPERATURE' /
&SLCF PBY=-8.1,QUANTITY='TEMPERATURE' /
&SLCF PBY=-13.0,QUANTITY='TEMPERATURE' /
&SLCF PBY=-11.85,QUANTITY='TEMPERATURE' /
&SLCF PBZ=0.3048,QUANTITY='TEMPERATURE' /
&SLCF PBZ=0.6096,QUANTITY='TEMPERATURE'/
&SLCF PBZ=1.2192,QUANTITY='TEMPERATURE'/
&SLCF PBZ=0.9144,QUANTITY='TEMPERATURE'/
&SLCF PBZ=0.3048,QUANTITY='oxygen' /
&SLCF PBZ=0.6096,QUANTITY='oxygen'/
&SLCF PBZ=1.2192,QUANTITY='oxygen'/
&SLCF PBZ=0.9144,QUANTITY='oxygen'/

&SLCF PBZ=1.5,QUANTITY='oxygen'/
&SLCF PBZ=0.75,QUANTITY='oxygen'/
&SLCF PBZ=1.5,QUANTITY='TEMPERATURE'/
&SLCF PBZ=0.75,QUANTITY='TEMPERATURE '/
&SLCF PBZ=1.5,QUANTITY='GAUGE_HEAT_FLUX' /
&SLCF PBZ=0.75,QUANTITY='GAUGE_HEAT_FLUX' /

&SLCF PBX=-2.76, QUANTITY='TEMPERATURE' /
&SLCF PBX=3.3928, QUANTITY='TEMPERATURE' /
&SLCF PBX=11.0,QUANTITY='TEMPERATURE' /
&SLCF PBX=-2.76,QUANTITY='oxygen' /
&SLCF PBX=3.3928,QUANTITY='oxygen' /
&SLCF PBX=11.0,QUANTITY='oxygen' /
&SLCF PBX=-2.76,QUANTITY='GAUGE_HEAT_FLUX' /
&SLCF PBX=3.3928,QUANTITY='GAUGE_HEAT_FLUX' /
&SLCF PBX=11.0,QUANTITY='GAUGE_HEAT_FLUX' /

&SLCF PBY=-14.85,QUANTITY='TEMPERATURE' /
&SLCF PBY=-11.84,QUANTITY='TEMPERATURE' /
&SLCF PBY=-13.01,QUANTITY='TEMPERATURE' /
&SLCF PBY=-7.5,QUANTITY='TEMPERATURE'/
&SLCF PBY=-14.85,QUANTITY='oxygen' /
&SLCF PBY=-11.84,QUANTITY='oxygen'/
&SLCF PBY=-13.01,QUANTITY='oxygen'/
&SLCF PBY=-7.5,QUANTITY='oxygen'/
&SLCF PBY=-14.85,QUANTITY='GAUGE_HEAT_FLUX' /
&SLCF PBY=-11.84,QUANTITY='GAUGE_HEAT_FLUX' /
&SLCF PBY=-13.01,QUANTITY='GAUGE_HEAT_FLUX' /
&SLCF PBY=-7.5,QUANTITY='GAUGE_HEAT_FLUX'/

&OBST XB=20.157961,20.358141,-9.21503,-5.84994,0.76956,3.69964, RGB=1.0, 0.90196, 0.5725/
