&HEAD CHID='station_dx020_central_m15', TITLE='Station-derived geometry (provenance unverified), prescribed NIST HRR, 0.2 m' /
! Generated by make_deck.py from Station210_clean.fds (origin/feat/station-walkable, 2985860). Do not edit by hand.
! yields=central yield_scale=1 dx=0.2 meshes=32 hrr_shift_s=-15
! HRR ramp shifted -15 s: the curve ends at 234.8 s, so T_END is 234 s; no HRR is held past the data.
&TIME T_END=234.0 /
&MISC MINIMUM_ZONE_VOLUME=1000. /
&DUMP DT_SLCF=1.0, DT_DEVC=1.0, DT_HRR=1.0, DT_RESTART=25. /

&MESH ID='M001', XB=-12.6,-8.4,-7.4,-5,0,3.8, IJK=21,12,19 /
&MESH ID='M002', XB=-12.6,-8.4,-5,-1.8,0,3.8, IJK=21,16,19 /
&MESH ID='M003', XB=-12.6,-8.4,-1.8,1.4,0,3.8, IJK=21,16,19 /
&MESH ID='M004', XB=-12.6,-8.4,1.4,3.8,0,3.8, IJK=21,12,19 /
&MESH ID='M005', XB=-8.4,-4.2,-19.2,-13.2,0,3.8, IJK=21,30,19 /
&MESH ID='M006', XB=-8.4,-4.2,-13.2,-7.2,0,3.8, IJK=21,30,19 /
&MESH ID='M007', XB=-8.4,-4.2,-7.2,-2.2,0,3.8, IJK=21,25,19 /
&MESH ID='M008', XB=-8.4,-4.2,-2.2,3.8,0,3.8, IJK=21,30,19 /
&MESH ID='M009', XB=-4.2,0,-19.2,-13.2,0,3.8, IJK=21,30,19 /
&MESH ID='M010', XB=-4.2,0,-13.2,-7.2,0,3.8, IJK=21,30,19 /
&MESH ID='M011', XB=-4.2,0,-7.2,-2.2,0,3.8, IJK=21,25,19 /
&MESH ID='M012', XB=-4.2,0,-2.2,3.8,0,3.8, IJK=21,30,19 /
&MESH ID='M013', XB=0,4.2,-19.2,-13.2,0,3.8, IJK=21,30,19 /
&MESH ID='M014', XB=0,4.2,-13.2,-7.2,0,3.8, IJK=21,30,19 /
&MESH ID='M015', XB=0,4.2,-7.2,-2.2,0,3.8, IJK=21,25,19 /
&MESH ID='M016', XB=0,4.2,-2.2,3.8,0,3.8, IJK=21,30,19 /
&MESH ID='M017', XB=4.2,8.4,-19.2,-13.2,0,3.8, IJK=21,30,19 /
&MESH ID='M018', XB=4.2,8.4,-13.2,-7.2,0,3.8, IJK=21,30,19 /
&MESH ID='M019', XB=4.2,8.4,-7.2,-2.2,0,3.8, IJK=21,25,19 /
&MESH ID='M020', XB=4.2,8.4,-2.2,3.8,0,3.8, IJK=21,30,19 /
&MESH ID='M021', XB=8.4,12.6,-19.2,-15.2,0,3.8, IJK=21,20,19 /
&MESH ID='M022', XB=8.4,12.6,-15.2,-11.2,0,3.8, IJK=21,20,19 /
&MESH ID='M023', XB=8.4,12.6,-11.2,-6.2,0,3.8, IJK=21,25,19 /
&MESH ID='M024', XB=8.4,12.6,-6.2,-1.4,0,3.8, IJK=21,24,19 /
&MESH ID='M025', XB=12.6,16,-19.2,-15.2,0,3.8, IJK=17,20,19 /
&MESH ID='M026', XB=12.6,16,-15.2,-11.2,0,3.8, IJK=17,20,19 /
&MESH ID='M027', XB=12.6,16,-11.2,-6.2,0,3.8, IJK=17,25,19 /
&MESH ID='M028', XB=12.6,16,-6.2,-1.4,0,3.8, IJK=17,24,19 /
&MESH ID='M029', XB=16,20.6,-19.2,-14.4,0,3.8, IJK=23,24,19 /
&MESH ID='M030', XB=16,20.6,-14.4,-9.4,0,3.8, IJK=23,25,19 /
&MESH ID='M031', XB=16,20.6,-9.4,-5.4,0,3.8, IJK=23,20,19 /
&MESH ID='M032', XB=16,20.6,-5.4,-1.4,0,3.8, IJK=23,20,19 /

! Fuel: NIST C6.3H7.1NO2.1 (NCSTAR 2 App. L2.2), dH = 22.6 MJ/kg (fire_inputs.md 2); yields kg/kg (fire_inputs.md 3)
&REAC ID='POLYURETHANE', FUEL='POLYURETHANE', C=6.3, H=7.1, O=2.1, N=1., HEAT_OF_COMBUSTION=22600.,
      SOOT_YIELD=0.1, CO_YIELD=0.246, HCN_YIELD=0.01, RADIATIVE_FRACTION=0.35 /

&MATL ID='GYPSUM', CONDUCTIVITY=0.48, SPECIFIC_HEAT=0.84, DENSITY=1400. /
&SURF ID='LINING', MATL_ID='GYPSUM', THICKNESS=0.013, DEFAULT=T /

! Prescribed burner surfaces: HRRPUA=1 x RAMP_Q = kW/m2 of the group's burning faces.
! Their sum is NIST Fig. 5-42 (nist_fig5_42_hrr.csv); NIST's four ignition vents are NOT included.
&SURF ID='BURN_G0', HRRPUA=1., RAMP_Q='RQ_G0', COLOR='RED' /  ! G0_alcove_corners: 2.96 m2, joins at 0 s
&SURF ID='BURN_G1', HRRPUA=1., RAMP_Q='RQ_G1', COLOR='RED' /  ! G1_alcove: 20.00 m2, joins at 35 s
&SURF ID='BURN_G2', HRRPUA=1., RAMP_Q='RQ_G2', COLOR='RED' /  ! G2_platform_wall: 15.08 m2, joins at 40 s
&SURF ID='BURN_G3', HRRPUA=1., RAMP_Q='RQ_G3', COLOR='RED' /  ! G3_rear_wall_and_dance_ceiling: 44.48 m2, joins at 50 s
&SURF ID='BURN_G4', HRRPUA=1., RAMP_Q='RQ_G4', COLOR='RED' /  ! G4_sunroom: 54.28 m2, joins at 75 s
&SURF ID='BURN_G5', HRRPUA=1., RAMP_Q='RQ_G5', COLOR='RED' /  ! G5_main_bar: 25.44 m2, joins at 85 s
&RAMP ID='RQ_G0', T=0.0000, F=64.1892 /
&RAMP ID='RQ_G0', T=0.1000, F=64.1892 /
&RAMP ID='RQ_G0', T=3.2000, F=82.7703 /
&RAMP ID='RQ_G0', T=6.2000, F=82.7703 /
&RAMP ID='RQ_G0', T=9.3000, F=82.7703 /
&RAMP ID='RQ_G0', T=12.2000, F=98.9865 /
&RAMP ID='RQ_G0', T=15.4000, F=98.9865 /
&RAMP ID='RQ_G0', T=18.3000, F=114.865 /
&RAMP ID='RQ_G0', T=21.3000, F=130.743 /
&RAMP ID='RQ_G0', T=24.4000, F=167.905 /
&RAMP ID='RQ_G0', T=27.3000, F=200 /
&RAMP ID='RQ_G0', T=30.5000, F=231.757 /
&RAMP ID='RQ_G0', T=33.4000, F=317.23 /
&RAMP ID='RQ_G0', T=35.0000, F=366.385 /
&RAMP ID='RQ_G0', T=36.6000, F=90.2642 /
&RAMP ID='RQ_G0', T=38.0000, F=65.9978 /
&RAMP ID='RQ_G0', T=39.5000, F=79.3118 /
&RAMP ID='RQ_G0', T=40.0000, F=88.6057 /
&RAMP ID='RQ_G0', T=42.6000, F=87.2622 /
&RAMP ID='RQ_G0', T=43.0000, F=90.7957 /
&RAMP ID='RQ_G0', T=45.6000, F=143.743 /
&RAMP ID='RQ_G0', T=48.7000, F=215.825 /
&RAMP ID='RQ_G0', T=50.0000, F=243.814 /
&RAMP ID='RQ_G0', T=51.7000, F=168.661 /
&RAMP ID='RQ_G0', T=53.0000, F=144.59 /
&RAMP ID='RQ_G0', T=54.6000, F=163.451 /
&RAMP ID='RQ_G0', T=57.7000, F=205.162 /
&RAMP ID='RQ_G0', T=60.7000, F=257.574 /
&RAMP ID='RQ_G0', T=63.8000, F=325.448 /
&RAMP ID='RQ_G0', T=66.8000, F=413.076 /
&RAMP ID='RQ_G0', T=69.9000, F=543.105 /
&RAMP ID='RQ_G0', T=72.8000, F=670.637 /
&RAMP ID='RQ_G0', T=75.0000, F=682.185 /
&RAMP ID='RQ_G0', T=76.0000, F=563.812 /
&RAMP ID='RQ_G0', T=78.0000, F=383.894 /
&RAMP ID='RQ_G0', T=78.9000, F=370.044 /
&RAMP ID='RQ_G0', T=82.0000, F=348.45 /
&RAMP ID='RQ_G0', T=85.0000, F=335.095 /
&RAMP ID='RQ_G0', T=87.9000, F=283.447 /
&RAMP ID='RQ_G0', T=88.0000, F=281.965 /
&RAMP ID='RQ_G0', T=91.1000, F=281.965 /
&RAMP ID='RQ_G0', T=94.0000, F=281.965 /
&RAMP ID='RQ_G0', T=97.2000, F=285.367 /
&RAMP ID='RQ_G0', T=100.1000, F=280.8 /
&RAMP ID='RQ_G0', T=103.2000, F=278.033 /
&RAMP ID='RQ_G0', T=106.2000, F=271.382 /
&RAMP ID='RQ_G0', T=109.3000, F=273.225 /
&RAMP ID='RQ_G0', T=112.3000, F=270.168 /
&RAMP ID='RQ_G0', T=115.3000, F=268.664 /
&RAMP ID='RQ_G0', T=118.3000, F=267.11 /
&RAMP ID='RQ_G0', T=121.3000, F=264.972 /
&RAMP ID='RQ_G0', T=124.4000, F=263.468 /
&RAMP ID='RQ_G0', T=127.4000, F=263.221 /
&RAMP ID='RQ_G0', T=130.5000, F=264.873 /
&RAMP ID='RQ_G0', T=133.4000, F=264.774 /
&RAMP ID='RQ_G0', T=136.5000, F=267.4 /
&RAMP ID='RQ_G0', T=139.5000, F=267.4 /
&RAMP ID='RQ_G0', T=142.6000, F=267.4 /
&RAMP ID='RQ_G0', T=145.6000, F=270.704 /
&RAMP ID='RQ_G0', T=148.7000, F=269.342 /
&RAMP ID='RQ_G0', T=151.7000, F=273.225 /
&RAMP ID='RQ_G0', T=154.6000, F=273.515 /
&RAMP ID='RQ_G0', T=157.7000, F=270.796 /
&RAMP ID='RQ_G0', T=160.7000, F=274.975 /
&RAMP ID='RQ_G0', T=163.8000, F=274.1 /
&RAMP ID='RQ_G0', T=166.8000, F=276.14 /
&RAMP ID='RQ_G0', T=169.9000, F=272.645 /
&RAMP ID='RQ_G0', T=172.9000, F=275.265 /
&RAMP ID='RQ_G0', T=175.9000, F=279.438 /
&RAMP ID='RQ_G0', T=178.9000, F=277.157 /
&RAMP ID='RQ_G0', T=182.0000, F=276.529 /
&RAMP ID='RQ_G0', T=185.0000, F=275.265 /
&RAMP ID='RQ_G0', T=188.0000, F=271.961 /
&RAMP ID='RQ_G0', T=191.1000, F=270.747 /
&RAMP ID='RQ_G0', T=194.0000, F=270.747 /
&RAMP ID='RQ_G0', T=197.1000, F=273.81 /
&RAMP ID='RQ_G0', T=200.1000, F=274.975 /
&RAMP ID='RQ_G0', T=203.2000, F=278.322 /
&RAMP ID='RQ_G0', T=206.2000, F=278.618 /
&RAMP ID='RQ_G0', T=209.3000, F=284.782 /
&RAMP ID='RQ_G0', T=212.3000, F=281.09 /
&RAMP ID='RQ_G0', T=215.4000, F=279.536 /
&RAMP ID='RQ_G0', T=218.3000, F=278.908 /
&RAMP ID='RQ_G0', T=221.3000, F=278.908 /
&RAMP ID='RQ_G0', T=224.4000, F=282.255 /
&RAMP ID='RQ_G0', T=227.4000, F=277.743 /
&RAMP ID='RQ_G0', T=230.5000, F=277.447 /
&RAMP ID='RQ_G0', T=233.5000, F=269.292 /
&RAMP ID='RQ_G0', T=234.8000, F=268.177 /
&RAMP ID='RQ_G1', T=0.0000, F=0 /
&RAMP ID='RQ_G1', T=0.1000, F=0 /
&RAMP ID='RQ_G1', T=3.2000, F=0 /
&RAMP ID='RQ_G1', T=6.2000, F=0 /
&RAMP ID='RQ_G1', T=9.3000, F=0 /
&RAMP ID='RQ_G1', T=12.2000, F=0 /
&RAMP ID='RQ_G1', T=15.4000, F=0 /
&RAMP ID='RQ_G1', T=18.3000, F=0 /
&RAMP ID='RQ_G1', T=21.3000, F=0 /
&RAMP ID='RQ_G1', T=24.4000, F=0 /
&RAMP ID='RQ_G1', T=27.3000, F=0 /
&RAMP ID='RQ_G1', T=30.5000, F=0 /
&RAMP ID='RQ_G1', T=33.4000, F=0 /
&RAMP ID='RQ_G1', T=35.0000, F=0 /
&RAMP ID='RQ_G1', T=36.6000, F=48.1409 /
&RAMP ID='RQ_G1', T=38.0000, F=65.9978 /
&RAMP ID='RQ_G1', T=39.5000, F=79.3118 /
&RAMP ID='RQ_G1', T=40.0000, F=88.6057 /
&RAMP ID='RQ_G1', T=42.6000, F=87.2622 /
&RAMP ID='RQ_G1', T=43.0000, F=90.7957 /
&RAMP ID='RQ_G1', T=45.6000, F=143.743 /
&RAMP ID='RQ_G1', T=48.7000, F=215.825 /
&RAMP ID='RQ_G1', T=50.0000, F=243.814 /
&RAMP ID='RQ_G1', T=51.7000, F=168.661 /
&RAMP ID='RQ_G1', T=53.0000, F=144.59 /
&RAMP ID='RQ_G1', T=54.6000, F=163.451 /
&RAMP ID='RQ_G1', T=57.7000, F=205.162 /
&RAMP ID='RQ_G1', T=60.7000, F=257.574 /
&RAMP ID='RQ_G1', T=63.8000, F=325.448 /
&RAMP ID='RQ_G1', T=66.8000, F=413.076 /
&RAMP ID='RQ_G1', T=69.9000, F=543.105 /
&RAMP ID='RQ_G1', T=72.8000, F=670.637 /
&RAMP ID='RQ_G1', T=75.0000, F=682.185 /
&RAMP ID='RQ_G1', T=76.0000, F=563.812 /
&RAMP ID='RQ_G1', T=78.0000, F=383.894 /
&RAMP ID='RQ_G1', T=78.9000, F=370.044 /
&RAMP ID='RQ_G1', T=82.0000, F=348.45 /
&RAMP ID='RQ_G1', T=85.0000, F=335.095 /
&RAMP ID='RQ_G1', T=87.9000, F=283.447 /
&RAMP ID='RQ_G1', T=88.0000, F=281.965 /
&RAMP ID='RQ_G1', T=91.1000, F=281.965 /
&RAMP ID='RQ_G1', T=94.0000, F=281.965 /
&RAMP ID='RQ_G1', T=97.2000, F=285.367 /
&RAMP ID='RQ_G1', T=100.1000, F=280.8 /
&RAMP ID='RQ_G1', T=103.2000, F=278.033 /
&RAMP ID='RQ_G1', T=106.2000, F=271.382 /
&RAMP ID='RQ_G1', T=109.3000, F=273.225 /
&RAMP ID='RQ_G1', T=112.3000, F=270.168 /
&RAMP ID='RQ_G1', T=115.3000, F=268.664 /
&RAMP ID='RQ_G1', T=118.3000, F=267.11 /
&RAMP ID='RQ_G1', T=121.3000, F=264.972 /
&RAMP ID='RQ_G1', T=124.4000, F=263.468 /
&RAMP ID='RQ_G1', T=127.4000, F=263.221 /
&RAMP ID='RQ_G1', T=130.5000, F=264.873 /
&RAMP ID='RQ_G1', T=133.4000, F=264.774 /
&RAMP ID='RQ_G1', T=136.5000, F=267.4 /
&RAMP ID='RQ_G1', T=139.5000, F=267.4 /
&RAMP ID='RQ_G1', T=142.6000, F=267.4 /
&RAMP ID='RQ_G1', T=145.6000, F=270.704 /
&RAMP ID='RQ_G1', T=148.7000, F=269.342 /
&RAMP ID='RQ_G1', T=151.7000, F=273.225 /
&RAMP ID='RQ_G1', T=154.6000, F=273.515 /
&RAMP ID='RQ_G1', T=157.7000, F=270.796 /
&RAMP ID='RQ_G1', T=160.7000, F=274.975 /
&RAMP ID='RQ_G1', T=163.8000, F=274.1 /
&RAMP ID='RQ_G1', T=166.8000, F=276.14 /
&RAMP ID='RQ_G1', T=169.9000, F=272.645 /
&RAMP ID='RQ_G1', T=172.9000, F=275.265 /
&RAMP ID='RQ_G1', T=175.9000, F=279.438 /
&RAMP ID='RQ_G1', T=178.9000, F=277.157 /
&RAMP ID='RQ_G1', T=182.0000, F=276.529 /
&RAMP ID='RQ_G1', T=185.0000, F=275.265 /
&RAMP ID='RQ_G1', T=188.0000, F=271.961 /
&RAMP ID='RQ_G1', T=191.1000, F=270.747 /
&RAMP ID='RQ_G1', T=194.0000, F=270.747 /
&RAMP ID='RQ_G1', T=197.1000, F=273.81 /
&RAMP ID='RQ_G1', T=200.1000, F=274.975 /
&RAMP ID='RQ_G1', T=203.2000, F=278.322 /
&RAMP ID='RQ_G1', T=206.2000, F=278.618 /
&RAMP ID='RQ_G1', T=209.3000, F=284.782 /
&RAMP ID='RQ_G1', T=212.3000, F=281.09 /
&RAMP ID='RQ_G1', T=215.4000, F=279.536 /
&RAMP ID='RQ_G1', T=218.3000, F=278.908 /
&RAMP ID='RQ_G1', T=221.3000, F=278.908 /
&RAMP ID='RQ_G1', T=224.4000, F=282.255 /
&RAMP ID='RQ_G1', T=227.4000, F=277.743 /
&RAMP ID='RQ_G1', T=230.5000, F=277.447 /
&RAMP ID='RQ_G1', T=233.5000, F=269.292 /
&RAMP ID='RQ_G1', T=234.8000, F=268.177 /
&RAMP ID='RQ_G2', T=0.0000, F=0 /
&RAMP ID='RQ_G2', T=0.1000, F=0 /
&RAMP ID='RQ_G2', T=3.2000, F=0 /
&RAMP ID='RQ_G2', T=6.2000, F=0 /
&RAMP ID='RQ_G2', T=9.3000, F=0 /
&RAMP ID='RQ_G2', T=12.2000, F=0 /
&RAMP ID='RQ_G2', T=15.4000, F=0 /
&RAMP ID='RQ_G2', T=18.3000, F=0 /
&RAMP ID='RQ_G2', T=21.3000, F=0 /
&RAMP ID='RQ_G2', T=24.4000, F=0 /
&RAMP ID='RQ_G2', T=27.3000, F=0 /
&RAMP ID='RQ_G2', T=30.5000, F=0 /
&RAMP ID='RQ_G2', T=33.4000, F=0 /
&RAMP ID='RQ_G2', T=35.0000, F=0 /
&RAMP ID='RQ_G2', T=36.6000, F=0 /
&RAMP ID='RQ_G2', T=38.0000, F=0 /
&RAMP ID='RQ_G2', T=39.5000, F=0 /
&RAMP ID='RQ_G2', T=40.0000, F=0 /
&RAMP ID='RQ_G2', T=42.6000, F=75.6273 /
&RAMP ID='RQ_G2', T=43.0000, F=90.7957 /
&RAMP ID='RQ_G2', T=45.6000, F=143.743 /
&RAMP ID='RQ_G2', T=48.7000, F=215.825 /
&RAMP ID='RQ_G2', T=50.0000, F=243.814 /
&RAMP ID='RQ_G2', T=51.7000, F=168.661 /
&RAMP ID='RQ_G2', T=53.0000, F=144.59 /
&RAMP ID='RQ_G2', T=54.6000, F=163.451 /
&RAMP ID='RQ_G2', T=57.7000, F=205.162 /
&RAMP ID='RQ_G2', T=60.7000, F=257.574 /
&RAMP ID='RQ_G2', T=63.8000, F=325.448 /
&RAMP ID='RQ_G2', T=66.8000, F=413.076 /
&RAMP ID='RQ_G2', T=69.9000, F=543.105 /
&RAMP ID='RQ_G2', T=72.8000, F=670.637 /
&RAMP ID='RQ_G2', T=75.0000, F=682.185 /
&RAMP ID='RQ_G2', T=76.0000, F=563.812 /
&RAMP ID='RQ_G2', T=78.0000, F=383.894 /
&RAMP ID='RQ_G2', T=78.9000, F=370.044 /
&RAMP ID='RQ_G2', T=82.0000, F=348.45 /
&RAMP ID='RQ_G2', T=85.0000, F=335.095 /
&RAMP ID='RQ_G2', T=87.9000, F=283.447 /
&RAMP ID='RQ_G2', T=88.0000, F=281.965 /
&RAMP ID='RQ_G2', T=91.1000, F=281.965 /
&RAMP ID='RQ_G2', T=94.0000, F=281.965 /
&RAMP ID='RQ_G2', T=97.2000, F=285.367 /
&RAMP ID='RQ_G2', T=100.1000, F=280.8 /
&RAMP ID='RQ_G2', T=103.2000, F=278.033 /
&RAMP ID='RQ_G2', T=106.2000, F=271.382 /
&RAMP ID='RQ_G2', T=109.3000, F=273.225 /
&RAMP ID='RQ_G2', T=112.3000, F=270.168 /
&RAMP ID='RQ_G2', T=115.3000, F=268.664 /
&RAMP ID='RQ_G2', T=118.3000, F=267.11 /
&RAMP ID='RQ_G2', T=121.3000, F=264.972 /
&RAMP ID='RQ_G2', T=124.4000, F=263.468 /
&RAMP ID='RQ_G2', T=127.4000, F=263.221 /
&RAMP ID='RQ_G2', T=130.5000, F=264.873 /
&RAMP ID='RQ_G2', T=133.4000, F=264.774 /
&RAMP ID='RQ_G2', T=136.5000, F=267.4 /
&RAMP ID='RQ_G2', T=139.5000, F=267.4 /
&RAMP ID='RQ_G2', T=142.6000, F=267.4 /
&RAMP ID='RQ_G2', T=145.6000, F=270.704 /
&RAMP ID='RQ_G2', T=148.7000, F=269.342 /
&RAMP ID='RQ_G2', T=151.7000, F=273.225 /
&RAMP ID='RQ_G2', T=154.6000, F=273.515 /
&RAMP ID='RQ_G2', T=157.7000, F=270.796 /
&RAMP ID='RQ_G2', T=160.7000, F=274.975 /
&RAMP ID='RQ_G2', T=163.8000, F=274.1 /
&RAMP ID='RQ_G2', T=166.8000, F=276.14 /
&RAMP ID='RQ_G2', T=169.9000, F=272.645 /
&RAMP ID='RQ_G2', T=172.9000, F=275.265 /
&RAMP ID='RQ_G2', T=175.9000, F=279.438 /
&RAMP ID='RQ_G2', T=178.9000, F=277.157 /
&RAMP ID='RQ_G2', T=182.0000, F=276.529 /
&RAMP ID='RQ_G2', T=185.0000, F=275.265 /
&RAMP ID='RQ_G2', T=188.0000, F=271.961 /
&RAMP ID='RQ_G2', T=191.1000, F=270.747 /
&RAMP ID='RQ_G2', T=194.0000, F=270.747 /
&RAMP ID='RQ_G2', T=197.1000, F=273.81 /
&RAMP ID='RQ_G2', T=200.1000, F=274.975 /
&RAMP ID='RQ_G2', T=203.2000, F=278.322 /
&RAMP ID='RQ_G2', T=206.2000, F=278.618 /
&RAMP ID='RQ_G2', T=209.3000, F=284.782 /
&RAMP ID='RQ_G2', T=212.3000, F=281.09 /
&RAMP ID='RQ_G2', T=215.4000, F=279.536 /
&RAMP ID='RQ_G2', T=218.3000, F=278.908 /
&RAMP ID='RQ_G2', T=221.3000, F=278.908 /
&RAMP ID='RQ_G2', T=224.4000, F=282.255 /
&RAMP ID='RQ_G2', T=227.4000, F=277.743 /
&RAMP ID='RQ_G2', T=230.5000, F=277.447 /
&RAMP ID='RQ_G2', T=233.5000, F=269.292 /
&RAMP ID='RQ_G2', T=234.8000, F=268.177 /
&RAMP ID='RQ_G3', T=0.0000, F=0 /
&RAMP ID='RQ_G3', T=0.1000, F=0 /
&RAMP ID='RQ_G3', T=3.2000, F=0 /
&RAMP ID='RQ_G3', T=6.2000, F=0 /
&RAMP ID='RQ_G3', T=9.3000, F=0 /
&RAMP ID='RQ_G3', T=12.2000, F=0 /
&RAMP ID='RQ_G3', T=15.4000, F=0 /
&RAMP ID='RQ_G3', T=18.3000, F=0 /
&RAMP ID='RQ_G3', T=21.3000, F=0 /
&RAMP ID='RQ_G3', T=24.4000, F=0 /
&RAMP ID='RQ_G3', T=27.3000, F=0 /
&RAMP ID='RQ_G3', T=30.5000, F=0 /
&RAMP ID='RQ_G3', T=33.4000, F=0 /
&RAMP ID='RQ_G3', T=35.0000, F=0 /
&RAMP ID='RQ_G3', T=36.6000, F=0 /
&RAMP ID='RQ_G3', T=38.0000, F=0 /
&RAMP ID='RQ_G3', T=39.5000, F=0 /
&RAMP ID='RQ_G3', T=40.0000, F=0 /
&RAMP ID='RQ_G3', T=42.6000, F=0 /
&RAMP ID='RQ_G3', T=43.0000, F=0 /
&RAMP ID='RQ_G3', T=45.6000, F=0 /
&RAMP ID='RQ_G3', T=48.7000, F=0 /
&RAMP ID='RQ_G3', T=50.0000, F=0 /
&RAMP ID='RQ_G3', T=51.7000, F=95.5744 /
&RAMP ID='RQ_G3', T=53.0000, F=144.59 /
&RAMP ID='RQ_G3', T=54.6000, F=163.451 /
&RAMP ID='RQ_G3', T=57.7000, F=205.162 /
&RAMP ID='RQ_G3', T=60.7000, F=257.574 /
&RAMP ID='RQ_G3', T=63.8000, F=325.448 /
&RAMP ID='RQ_G3', T=66.8000, F=413.076 /
&RAMP ID='RQ_G3', T=69.9000, F=543.105 /
&RAMP ID='RQ_G3', T=72.8000, F=670.637 /
&RAMP ID='RQ_G3', T=75.0000, F=682.185 /
&RAMP ID='RQ_G3', T=76.0000, F=563.812 /
&RAMP ID='RQ_G3', T=78.0000, F=383.894 /
&RAMP ID='RQ_G3', T=78.9000, F=370.044 /
&RAMP ID='RQ_G3', T=82.0000, F=348.45 /
&RAMP ID='RQ_G3', T=85.0000, F=335.095 /
&RAMP ID='RQ_G3', T=87.9000, F=283.447 /
&RAMP ID='RQ_G3', T=88.0000, F=281.965 /
&RAMP ID='RQ_G3', T=91.1000, F=281.965 /
&RAMP ID='RQ_G3', T=94.0000, F=281.965 /
&RAMP ID='RQ_G3', T=97.2000, F=285.367 /
&RAMP ID='RQ_G3', T=100.1000, F=280.8 /
&RAMP ID='RQ_G3', T=103.2000, F=278.033 /
&RAMP ID='RQ_G3', T=106.2000, F=271.382 /
&RAMP ID='RQ_G3', T=109.3000, F=273.225 /
&RAMP ID='RQ_G3', T=112.3000, F=270.168 /
&RAMP ID='RQ_G3', T=115.3000, F=268.664 /
&RAMP ID='RQ_G3', T=118.3000, F=267.11 /
&RAMP ID='RQ_G3', T=121.3000, F=264.972 /
&RAMP ID='RQ_G3', T=124.4000, F=263.468 /
&RAMP ID='RQ_G3', T=127.4000, F=263.221 /
&RAMP ID='RQ_G3', T=130.5000, F=264.873 /
&RAMP ID='RQ_G3', T=133.4000, F=264.774 /
&RAMP ID='RQ_G3', T=136.5000, F=267.4 /
&RAMP ID='RQ_G3', T=139.5000, F=267.4 /
&RAMP ID='RQ_G3', T=142.6000, F=267.4 /
&RAMP ID='RQ_G3', T=145.6000, F=270.704 /
&RAMP ID='RQ_G3', T=148.7000, F=269.342 /
&RAMP ID='RQ_G3', T=151.7000, F=273.225 /
&RAMP ID='RQ_G3', T=154.6000, F=273.515 /
&RAMP ID='RQ_G3', T=157.7000, F=270.796 /
&RAMP ID='RQ_G3', T=160.7000, F=274.975 /
&RAMP ID='RQ_G3', T=163.8000, F=274.1 /
&RAMP ID='RQ_G3', T=166.8000, F=276.14 /
&RAMP ID='RQ_G3', T=169.9000, F=272.645 /
&RAMP ID='RQ_G3', T=172.9000, F=275.265 /
&RAMP ID='RQ_G3', T=175.9000, F=279.438 /
&RAMP ID='RQ_G3', T=178.9000, F=277.157 /
&RAMP ID='RQ_G3', T=182.0000, F=276.529 /
&RAMP ID='RQ_G3', T=185.0000, F=275.265 /
&RAMP ID='RQ_G3', T=188.0000, F=271.961 /
&RAMP ID='RQ_G3', T=191.1000, F=270.747 /
&RAMP ID='RQ_G3', T=194.0000, F=270.747 /
&RAMP ID='RQ_G3', T=197.1000, F=273.81 /
&RAMP ID='RQ_G3', T=200.1000, F=274.975 /
&RAMP ID='RQ_G3', T=203.2000, F=278.322 /
&RAMP ID='RQ_G3', T=206.2000, F=278.618 /
&RAMP ID='RQ_G3', T=209.3000, F=284.782 /
&RAMP ID='RQ_G3', T=212.3000, F=281.09 /
&RAMP ID='RQ_G3', T=215.4000, F=279.536 /
&RAMP ID='RQ_G3', T=218.3000, F=278.908 /
&RAMP ID='RQ_G3', T=221.3000, F=278.908 /
&RAMP ID='RQ_G3', T=224.4000, F=282.255 /
&RAMP ID='RQ_G3', T=227.4000, F=277.743 /
&RAMP ID='RQ_G3', T=230.5000, F=277.447 /
&RAMP ID='RQ_G3', T=233.5000, F=269.292 /
&RAMP ID='RQ_G3', T=234.8000, F=268.177 /
&RAMP ID='RQ_G4', T=0.0000, F=0 /
&RAMP ID='RQ_G4', T=0.1000, F=0 /
&RAMP ID='RQ_G4', T=3.2000, F=0 /
&RAMP ID='RQ_G4', T=6.2000, F=0 /
&RAMP ID='RQ_G4', T=9.3000, F=0 /
&RAMP ID='RQ_G4', T=12.2000, F=0 /
&RAMP ID='RQ_G4', T=15.4000, F=0 /
&RAMP ID='RQ_G4', T=18.3000, F=0 /
&RAMP ID='RQ_G4', T=21.3000, F=0 /
&RAMP ID='RQ_G4', T=24.4000, F=0 /
&RAMP ID='RQ_G4', T=27.3000, F=0 /
&RAMP ID='RQ_G4', T=30.5000, F=0 /
&RAMP ID='RQ_G4', T=33.4000, F=0 /
&RAMP ID='RQ_G4', T=35.0000, F=0 /
&RAMP ID='RQ_G4', T=36.6000, F=0 /
&RAMP ID='RQ_G4', T=38.0000, F=0 /
&RAMP ID='RQ_G4', T=39.5000, F=0 /
&RAMP ID='RQ_G4', T=40.0000, F=0 /
&RAMP ID='RQ_G4', T=42.6000, F=0 /
&RAMP ID='RQ_G4', T=43.0000, F=0 /
&RAMP ID='RQ_G4', T=45.6000, F=0 /
&RAMP ID='RQ_G4', T=48.7000, F=0 /
&RAMP ID='RQ_G4', T=50.0000, F=0 /
&RAMP ID='RQ_G4', T=51.7000, F=0 /
&RAMP ID='RQ_G4', T=53.0000, F=0 /
&RAMP ID='RQ_G4', T=54.6000, F=0 /
&RAMP ID='RQ_G4', T=57.7000, F=0 /
&RAMP ID='RQ_G4', T=60.7000, F=0 /
&RAMP ID='RQ_G4', T=63.8000, F=0 /
&RAMP ID='RQ_G4', T=66.8000, F=0 /
&RAMP ID='RQ_G4', T=69.9000, F=0 /
&RAMP ID='RQ_G4', T=72.8000, F=0 /
&RAMP ID='RQ_G4', T=75.0000, F=0 /
&RAMP ID='RQ_G4', T=76.0000, F=187.937 /
&RAMP ID='RQ_G4', T=78.0000, F=383.894 /
&RAMP ID='RQ_G4', T=78.9000, F=370.044 /
&RAMP ID='RQ_G4', T=82.0000, F=348.45 /
&RAMP ID='RQ_G4', T=85.0000, F=335.095 /
&RAMP ID='RQ_G4', T=87.9000, F=283.447 /
&RAMP ID='RQ_G4', T=88.0000, F=281.965 /
&RAMP ID='RQ_G4', T=91.1000, F=281.965 /
&RAMP ID='RQ_G4', T=94.0000, F=281.965 /
&RAMP ID='RQ_G4', T=97.2000, F=285.367 /
&RAMP ID='RQ_G4', T=100.1000, F=280.8 /
&RAMP ID='RQ_G4', T=103.2000, F=278.033 /
&RAMP ID='RQ_G4', T=106.2000, F=271.382 /
&RAMP ID='RQ_G4', T=109.3000, F=273.225 /
&RAMP ID='RQ_G4', T=112.3000, F=270.168 /
&RAMP ID='RQ_G4', T=115.3000, F=268.664 /
&RAMP ID='RQ_G4', T=118.3000, F=267.11 /
&RAMP ID='RQ_G4', T=121.3000, F=264.972 /
&RAMP ID='RQ_G4', T=124.4000, F=263.468 /
&RAMP ID='RQ_G4', T=127.4000, F=263.221 /
&RAMP ID='RQ_G4', T=130.5000, F=264.873 /
&RAMP ID='RQ_G4', T=133.4000, F=264.774 /
&RAMP ID='RQ_G4', T=136.5000, F=267.4 /
&RAMP ID='RQ_G4', T=139.5000, F=267.4 /
&RAMP ID='RQ_G4', T=142.6000, F=267.4 /
&RAMP ID='RQ_G4', T=145.6000, F=270.704 /
&RAMP ID='RQ_G4', T=148.7000, F=269.342 /
&RAMP ID='RQ_G4', T=151.7000, F=273.225 /
&RAMP ID='RQ_G4', T=154.6000, F=273.515 /
&RAMP ID='RQ_G4', T=157.7000, F=270.796 /
&RAMP ID='RQ_G4', T=160.7000, F=274.975 /
&RAMP ID='RQ_G4', T=163.8000, F=274.1 /
&RAMP ID='RQ_G4', T=166.8000, F=276.14 /
&RAMP ID='RQ_G4', T=169.9000, F=272.645 /
&RAMP ID='RQ_G4', T=172.9000, F=275.265 /
&RAMP ID='RQ_G4', T=175.9000, F=279.438 /
&RAMP ID='RQ_G4', T=178.9000, F=277.157 /
&RAMP ID='RQ_G4', T=182.0000, F=276.529 /
&RAMP ID='RQ_G4', T=185.0000, F=275.265 /
&RAMP ID='RQ_G4', T=188.0000, F=271.961 /
&RAMP ID='RQ_G4', T=191.1000, F=270.747 /
&RAMP ID='RQ_G4', T=194.0000, F=270.747 /
&RAMP ID='RQ_G4', T=197.1000, F=273.81 /
&RAMP ID='RQ_G4', T=200.1000, F=274.975 /
&RAMP ID='RQ_G4', T=203.2000, F=278.322 /
&RAMP ID='RQ_G4', T=206.2000, F=278.618 /
&RAMP ID='RQ_G4', T=209.3000, F=284.782 /
&RAMP ID='RQ_G4', T=212.3000, F=281.09 /
&RAMP ID='RQ_G4', T=215.4000, F=279.536 /
&RAMP ID='RQ_G4', T=218.3000, F=278.908 /
&RAMP ID='RQ_G4', T=221.3000, F=278.908 /
&RAMP ID='RQ_G4', T=224.4000, F=282.255 /
&RAMP ID='RQ_G4', T=227.4000, F=277.743 /
&RAMP ID='RQ_G4', T=230.5000, F=277.447 /
&RAMP ID='RQ_G4', T=233.5000, F=269.292 /
&RAMP ID='RQ_G4', T=234.8000, F=268.177 /
&RAMP ID='RQ_G5', T=0.0000, F=0 /
&RAMP ID='RQ_G5', T=0.1000, F=0 /
&RAMP ID='RQ_G5', T=3.2000, F=0 /
&RAMP ID='RQ_G5', T=6.2000, F=0 /
&RAMP ID='RQ_G5', T=9.3000, F=0 /
&RAMP ID='RQ_G5', T=12.2000, F=0 /
&RAMP ID='RQ_G5', T=15.4000, F=0 /
&RAMP ID='RQ_G5', T=18.3000, F=0 /
&RAMP ID='RQ_G5', T=21.3000, F=0 /
&RAMP ID='RQ_G5', T=24.4000, F=0 /
&RAMP ID='RQ_G5', T=27.3000, F=0 /
&RAMP ID='RQ_G5', T=30.5000, F=0 /
&RAMP ID='RQ_G5', T=33.4000, F=0 /
&RAMP ID='RQ_G5', T=35.0000, F=0 /
&RAMP ID='RQ_G5', T=36.6000, F=0 /
&RAMP ID='RQ_G5', T=38.0000, F=0 /
&RAMP ID='RQ_G5', T=39.5000, F=0 /
&RAMP ID='RQ_G5', T=40.0000, F=0 /
&RAMP ID='RQ_G5', T=42.6000, F=0 /
&RAMP ID='RQ_G5', T=43.0000, F=0 /
&RAMP ID='RQ_G5', T=45.6000, F=0 /
&RAMP ID='RQ_G5', T=48.7000, F=0 /
&RAMP ID='RQ_G5', T=50.0000, F=0 /
&RAMP ID='RQ_G5', T=51.7000, F=0 /
&RAMP ID='RQ_G5', T=53.0000, F=0 /
&RAMP ID='RQ_G5', T=54.6000, F=0 /
&RAMP ID='RQ_G5', T=57.7000, F=0 /
&RAMP ID='RQ_G5', T=60.7000, F=0 /
&RAMP ID='RQ_G5', T=63.8000, F=0 /
&RAMP ID='RQ_G5', T=66.8000, F=0 /
&RAMP ID='RQ_G5', T=69.9000, F=0 /
&RAMP ID='RQ_G5', T=72.8000, F=0 /
&RAMP ID='RQ_G5', T=75.0000, F=0 /
&RAMP ID='RQ_G5', T=76.0000, F=0 /
&RAMP ID='RQ_G5', T=78.0000, F=0 /
&RAMP ID='RQ_G5', T=78.9000, F=0 /
&RAMP ID='RQ_G5', T=82.0000, F=0 /
&RAMP ID='RQ_G5', T=85.0000, F=0 /
&RAMP ID='RQ_G5', T=87.9000, F=273.998 /
&RAMP ID='RQ_G5', T=88.0000, F=281.965 /
&RAMP ID='RQ_G5', T=91.1000, F=281.965 /
&RAMP ID='RQ_G5', T=94.0000, F=281.965 /
&RAMP ID='RQ_G5', T=97.2000, F=285.367 /
&RAMP ID='RQ_G5', T=100.1000, F=280.8 /
&RAMP ID='RQ_G5', T=103.2000, F=278.033 /
&RAMP ID='RQ_G5', T=106.2000, F=271.382 /
&RAMP ID='RQ_G5', T=109.3000, F=273.225 /
&RAMP ID='RQ_G5', T=112.3000, F=270.168 /
&RAMP ID='RQ_G5', T=115.3000, F=268.664 /
&RAMP ID='RQ_G5', T=118.3000, F=267.11 /
&RAMP ID='RQ_G5', T=121.3000, F=264.972 /
&RAMP ID='RQ_G5', T=124.4000, F=263.468 /
&RAMP ID='RQ_G5', T=127.4000, F=263.221 /
&RAMP ID='RQ_G5', T=130.5000, F=264.873 /
&RAMP ID='RQ_G5', T=133.4000, F=264.774 /
&RAMP ID='RQ_G5', T=136.5000, F=267.4 /
&RAMP ID='RQ_G5', T=139.5000, F=267.4 /
&RAMP ID='RQ_G5', T=142.6000, F=267.4 /
&RAMP ID='RQ_G5', T=145.6000, F=270.704 /
&RAMP ID='RQ_G5', T=148.7000, F=269.342 /
&RAMP ID='RQ_G5', T=151.7000, F=273.225 /
&RAMP ID='RQ_G5', T=154.6000, F=273.515 /
&RAMP ID='RQ_G5', T=157.7000, F=270.796 /
&RAMP ID='RQ_G5', T=160.7000, F=274.975 /
&RAMP ID='RQ_G5', T=163.8000, F=274.1 /
&RAMP ID='RQ_G5', T=166.8000, F=276.14 /
&RAMP ID='RQ_G5', T=169.9000, F=272.645 /
&RAMP ID='RQ_G5', T=172.9000, F=275.265 /
&RAMP ID='RQ_G5', T=175.9000, F=279.438 /
&RAMP ID='RQ_G5', T=178.9000, F=277.157 /
&RAMP ID='RQ_G5', T=182.0000, F=276.529 /
&RAMP ID='RQ_G5', T=185.0000, F=275.265 /
&RAMP ID='RQ_G5', T=188.0000, F=271.961 /
&RAMP ID='RQ_G5', T=191.1000, F=270.747 /
&RAMP ID='RQ_G5', T=194.0000, F=270.747 /
&RAMP ID='RQ_G5', T=197.1000, F=273.81 /
&RAMP ID='RQ_G5', T=200.1000, F=274.975 /
&RAMP ID='RQ_G5', T=203.2000, F=278.322 /
&RAMP ID='RQ_G5', T=206.2000, F=278.618 /
&RAMP ID='RQ_G5', T=209.3000, F=284.782 /
&RAMP ID='RQ_G5', T=212.3000, F=281.09 /
&RAMP ID='RQ_G5', T=215.4000, F=279.536 /
&RAMP ID='RQ_G5', T=218.3000, F=278.908 /
&RAMP ID='RQ_G5', T=221.3000, F=278.908 /
&RAMP ID='RQ_G5', T=224.4000, F=282.255 /
&RAMP ID='RQ_G5', T=227.4000, F=277.743 /
&RAMP ID='RQ_G5', T=230.5000, F=277.447 /
&RAMP ID='RQ_G5', T=233.5000, F=269.292 /
&RAMP ID='RQ_G5', T=234.8000, F=268.177 /

! Venting (NCSTAR Table 5-6). In FDS 6.10.1 an &OBST with DEVC_ID exists while its device is true, so the
! timers that carry leaves and windows start TRUE (present at t = 0, removed at the setpoint); the timers
! that carry the exit &HOLEs start FALSE (shut at t = 0, cut at the setpoint).
&DEVC ID='TIMER_029', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=29.0, INITIAL_STATE=.TRUE. /
&DEVC ID='TIMER_030', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=30.0, INITIAL_STATE=.TRUE. /
&DEVC ID='TIMER_045', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=45.0, INITIAL_STATE=.TRUE. /
&DEVC ID='TIMER_060', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=60.0, INITIAL_STATE=.TRUE. /
&DEVC ID='TIMER_078', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=78.0, INITIAL_STATE=.TRUE. /
&DEVC ID='TIMER_080', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=80.0, INITIAL_STATE=.TRUE. /
&DEVC ID='TIMER_100', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=100.0, INITIAL_STATE=.TRUE. /
&DEVC ID='TIMER_110', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=110.0, INITIAL_STATE=.TRUE. /
&DEVC ID='TIMER_120', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=120.0, INITIAL_STATE=.TRUE. /
&DEVC ID='TIMER_130', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=130.0, INITIAL_STATE=.TRUE. /
&DEVC ID='TIMERH_029', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=29.0, INITIAL_STATE=.FALSE. /
&DEVC ID='TIMERH_030', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=30.0, INITIAL_STATE=.FALSE. /
&DEVC ID='TIMERH_045', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=45.0, INITIAL_STATE=.FALSE. /
&DEVC ID='TIMERH_060', QUANTITY='TIME', XYZ=0,0,1, SETPOINT=60.0, INITIAL_STATE=.FALSE. /

! Heat detectors (logged only, no suppression)
&PROP ID='NIST', QUANTITY='LINK TEMPERATURE', RTI=16.,  ACTIVATION_TEMPERATURE=74. /  ! NCSTAR 2 Table 5-2, fitted effective
&PROP ID='QR',   QUANTITY='LINK TEMPERATURE', RTI=50.,  ACTIVATION_TEMPERATURE=68. /  ! quick-response bound
&PROP ID='SR',   QUANTITY='LINK TEMPERATURE', RTI=200., ACTIVATION_TEMPERATURE=68. /  ! Schroeder 2017 pp. 82-83
&DEVC ID='HD_alcove_NIST', PROP_ID='NIST', XYZ=19,-7.7,3.5 /
&DEVC ID='HD_alcove_QR', PROP_ID='QR', XYZ=19,-7.7,3.5 /
&DEVC ID='HD_alcove_SR', PROP_ID='SR', XYZ=19,-7.7,3.5 /
&DEVC ID='HD_NE_NIST', PROP_ID='NIST', XYZ=15.9,-5.9,3.5 /
&DEVC ID='HD_NE_QR', PROP_ID='QR', XYZ=15.9,-5.9,3.5 /
&DEVC ID='HD_NE_SR', PROP_ID='SR', XYZ=15.9,-5.9,3.5 /
&DEVC ID='HD_SE_NIST', PROP_ID='NIST', XYZ=15.9,-9.5,3.5 /
&DEVC ID='HD_SE_QR', PROP_ID='QR', XYZ=15.9,-9.5,3.5 /
&DEVC ID='HD_SE_SR', PROP_ID='SR', XYZ=15.9,-9.5,3.5 /
&DEVC ID='HD_NW_NIST', PROP_ID='NIST', XYZ=12.3,-5.9,3.5 /
&DEVC ID='HD_NW_QR', PROP_ID='QR', XYZ=12.3,-5.9,3.5 /
&DEVC ID='HD_NW_SR', PROP_ID='SR', XYZ=12.3,-5.9,3.5 /
&DEVC ID='HD_SW_NIST', PROP_ID='NIST', XYZ=12.3,-9.5,3.5 /
&DEVC ID='HD_SW_QR', PROP_ID='QR', XYZ=12.3,-9.5,3.5 /
&DEVC ID='HD_SW_SR', PROP_ID='SR', XYZ=12.3,-9.5,3.5 /

! Flow through each exit hole
&DEVC ID='V_front', QUANTITY='V-VELOCITY', XYZ=3.4,-17.2,1 /
&DEVC ID='U_kitchen', QUANTITY='U-VELOCITY', XYZ=-6.1,-8.1,1 /
&DEVC ID='U_main_bar_side', QUANTITY='U-VELOCITY', XYZ=-6.1,-13.1,1 /
&DEVC ID='U_platform_exit', QUANTITY='U-VELOCITY', XYZ=17.9,-11.9,1 /

! K and T device trees, z = 0.2 ... 3.4 m
&DEVC ID='K_dance_0.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,0.2 /
&DEVC ID='T_dance_0.2', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,0.2 /
&DEVC ID='K_dance_0.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,0.4 /
&DEVC ID='T_dance_0.4', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,0.4 /
&DEVC ID='K_dance_0.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,0.6 /
&DEVC ID='T_dance_0.6', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,0.6 /
&DEVC ID='K_dance_0.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,0.8 /
&DEVC ID='T_dance_0.8', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,0.8 /
&DEVC ID='K_dance_1.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,1 /
&DEVC ID='T_dance_1.0', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,1 /
&DEVC ID='K_dance_1.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,1.2 /
&DEVC ID='T_dance_1.2', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,1.2 /
&DEVC ID='K_dance_1.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,1.4 /
&DEVC ID='T_dance_1.4', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,1.4 /
&DEVC ID='K_dance_1.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,1.6 /
&DEVC ID='T_dance_1.6', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,1.6 /
&DEVC ID='K_dance_1.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,1.8 /
&DEVC ID='T_dance_1.8', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,1.8 /
&DEVC ID='K_dance_2.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,2 /
&DEVC ID='T_dance_2.0', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,2 /
&DEVC ID='K_dance_2.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,2.2 /
&DEVC ID='T_dance_2.2', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,2.2 /
&DEVC ID='K_dance_2.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,2.4 /
&DEVC ID='T_dance_2.4', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,2.4 /
&DEVC ID='K_dance_2.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,2.6 /
&DEVC ID='T_dance_2.6', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,2.6 /
&DEVC ID='K_dance_2.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,2.8 /
&DEVC ID='T_dance_2.8', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,2.8 /
&DEVC ID='K_dance_3.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,3 /
&DEVC ID='T_dance_3.0', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,3 /
&DEVC ID='K_dance_3.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,3.2 /
&DEVC ID='T_dance_3.2', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,3.2 /
&DEVC ID='K_dance_3.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=12.5,-12.5,3.4 /
&DEVC ID='T_dance_3.4', QUANTITY='TEMPERATURE', XYZ=12.5,-12.5,3.4 /
&DEVC ID='K_mid_0.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,0.2 /
&DEVC ID='T_mid_0.2', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,0.2 /
&DEVC ID='K_mid_0.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,0.4 /
&DEVC ID='T_mid_0.4', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,0.4 /
&DEVC ID='K_mid_0.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,0.6 /
&DEVC ID='T_mid_0.6', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,0.6 /
&DEVC ID='K_mid_0.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,0.8 /
&DEVC ID='T_mid_0.8', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,0.8 /
&DEVC ID='K_mid_1.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,1 /
&DEVC ID='T_mid_1.0', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,1 /
&DEVC ID='K_mid_1.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,1.2 /
&DEVC ID='T_mid_1.2', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,1.2 /
&DEVC ID='K_mid_1.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,1.4 /
&DEVC ID='T_mid_1.4', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,1.4 /
&DEVC ID='K_mid_1.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,1.6 /
&DEVC ID='T_mid_1.6', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,1.6 /
&DEVC ID='K_mid_1.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,1.8 /
&DEVC ID='T_mid_1.8', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,1.8 /
&DEVC ID='K_mid_2.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,2 /
&DEVC ID='T_mid_2.0', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,2 /
&DEVC ID='K_mid_2.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,2.2 /
&DEVC ID='T_mid_2.2', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,2.2 /
&DEVC ID='K_mid_2.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,2.4 /
&DEVC ID='T_mid_2.4', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,2.4 /
&DEVC ID='K_mid_2.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,2.6 /
&DEVC ID='T_mid_2.6', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,2.6 /
&DEVC ID='K_mid_2.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,2.8 /
&DEVC ID='T_mid_2.8', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,2.8 /
&DEVC ID='K_mid_3.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,3 /
&DEVC ID='T_mid_3.0', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,3 /
&DEVC ID='K_mid_3.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,3.2 /
&DEVC ID='T_mid_3.2', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,3.2 /
&DEVC ID='K_mid_3.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=5.1,-8.1,3.4 /
&DEVC ID='T_mid_3.4', QUANTITY='TEMPERATURE', XYZ=5.1,-8.1,3.4 /
&DEVC ID='K_bar_0.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,0.2 /
&DEVC ID='T_bar_0.2', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,0.2 /
&DEVC ID='K_bar_0.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,0.4 /
&DEVC ID='T_bar_0.4', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,0.4 /
&DEVC ID='K_bar_0.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,0.6 /
&DEVC ID='T_bar_0.6', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,0.6 /
&DEVC ID='K_bar_0.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,0.8 /
&DEVC ID='T_bar_0.8', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,0.8 /
&DEVC ID='K_bar_1.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,1 /
&DEVC ID='T_bar_1.0', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,1 /
&DEVC ID='K_bar_1.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,1.2 /
&DEVC ID='T_bar_1.2', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,1.2 /
&DEVC ID='K_bar_1.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,1.4 /
&DEVC ID='T_bar_1.4', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,1.4 /
&DEVC ID='K_bar_1.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,1.6 /
&DEVC ID='T_bar_1.6', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,1.6 /
&DEVC ID='K_bar_1.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,1.8 /
&DEVC ID='T_bar_1.8', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,1.8 /
&DEVC ID='K_bar_2.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,2 /
&DEVC ID='T_bar_2.0', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,2 /
&DEVC ID='K_bar_2.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,2.2 /
&DEVC ID='T_bar_2.2', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,2.2 /
&DEVC ID='K_bar_2.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,2.4 /
&DEVC ID='T_bar_2.4', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,2.4 /
&DEVC ID='K_bar_2.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,2.6 /
&DEVC ID='T_bar_2.6', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,2.6 /
&DEVC ID='K_bar_2.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,2.8 /
&DEVC ID='T_bar_2.8', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,2.8 /
&DEVC ID='K_bar_3.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,3 /
&DEVC ID='T_bar_3.0', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,3 /
&DEVC ID='K_bar_3.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,3.2 /
&DEVC ID='T_bar_3.2', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,3.2 /
&DEVC ID='K_bar_3.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-5.1,-11.1,3.4 /
&DEVC ID='T_bar_3.4', QUANTITY='TEMPERATURE', XYZ=-5.1,-11.1,3.4 /
&DEVC ID='K_sunroom_0.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,0.2 /
&DEVC ID='T_sunroom_0.2', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,0.2 /
&DEVC ID='K_sunroom_0.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,0.4 /
&DEVC ID='T_sunroom_0.4', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,0.4 /
&DEVC ID='K_sunroom_0.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,0.6 /
&DEVC ID='T_sunroom_0.6', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,0.6 /
&DEVC ID='K_sunroom_0.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,0.8 /
&DEVC ID='T_sunroom_0.8', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,0.8 /
&DEVC ID='K_sunroom_1.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,1 /
&DEVC ID='T_sunroom_1.0', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,1 /
&DEVC ID='K_sunroom_1.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,1.2 /
&DEVC ID='T_sunroom_1.2', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,1.2 /
&DEVC ID='K_sunroom_1.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,1.4 /
&DEVC ID='T_sunroom_1.4', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,1.4 /
&DEVC ID='K_sunroom_1.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,1.6 /
&DEVC ID='T_sunroom_1.6', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,1.6 /
&DEVC ID='K_sunroom_1.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,1.8 /
&DEVC ID='T_sunroom_1.8', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,1.8 /
&DEVC ID='K_sunroom_2.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,2 /
&DEVC ID='T_sunroom_2.0', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,2 /
&DEVC ID='K_sunroom_2.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,2.2 /
&DEVC ID='T_sunroom_2.2', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,2.2 /
&DEVC ID='K_sunroom_2.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,2.4 /
&DEVC ID='T_sunroom_2.4', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,2.4 /
&DEVC ID='K_sunroom_2.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,2.6 /
&DEVC ID='T_sunroom_2.6', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,2.6 /
&DEVC ID='K_sunroom_2.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,2.8 /
&DEVC ID='T_sunroom_2.8', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,2.8 /
&DEVC ID='K_sunroom_3.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,3 /
&DEVC ID='T_sunroom_3.0', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,3 /
&DEVC ID='K_sunroom_3.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,3.2 /
&DEVC ID='T_sunroom_3.2', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,3.2 /
&DEVC ID='K_sunroom_3.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-3.1,0.7,3.4 /
&DEVC ID='T_sunroom_3.4', QUANTITY='TEMPERATURE', XYZ=-3.1,0.7,3.4 /
&DEVC ID='K_westwing_0.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,0.2 /
&DEVC ID='T_westwing_0.2', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,0.2 /
&DEVC ID='K_westwing_0.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,0.4 /
&DEVC ID='T_westwing_0.4', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,0.4 /
&DEVC ID='K_westwing_0.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,0.6 /
&DEVC ID='T_westwing_0.6', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,0.6 /
&DEVC ID='K_westwing_0.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,0.8 /
&DEVC ID='T_westwing_0.8', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,0.8 /
&DEVC ID='K_westwing_1.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,1 /
&DEVC ID='T_westwing_1.0', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,1 /
&DEVC ID='K_westwing_1.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,1.2 /
&DEVC ID='T_westwing_1.2', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,1.2 /
&DEVC ID='K_westwing_1.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,1.4 /
&DEVC ID='T_westwing_1.4', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,1.4 /
&DEVC ID='K_westwing_1.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,1.6 /
&DEVC ID='T_westwing_1.6', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,1.6 /
&DEVC ID='K_westwing_1.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,1.8 /
&DEVC ID='T_westwing_1.8', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,1.8 /
&DEVC ID='K_westwing_2.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,2 /
&DEVC ID='T_westwing_2.0', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,2 /
&DEVC ID='K_westwing_2.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,2.2 /
&DEVC ID='T_westwing_2.2', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,2.2 /
&DEVC ID='K_westwing_2.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,2.4 /
&DEVC ID='T_westwing_2.4', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,2.4 /
&DEVC ID='K_westwing_2.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,2.6 /
&DEVC ID='T_westwing_2.6', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,2.6 /
&DEVC ID='K_westwing_2.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,2.8 /
&DEVC ID='T_westwing_2.8', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,2.8 /
&DEVC ID='K_westwing_3.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,3 /
&DEVC ID='T_westwing_3.0', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,3 /
&DEVC ID='K_westwing_3.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,3.2 /
&DEVC ID='T_westwing_3.2', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,3.2 /
&DEVC ID='K_westwing_3.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=-10.3,-2.1,3.4 /
&DEVC ID='T_westwing_3.4', QUANTITY='TEMPERATURE', XYZ=-10.3,-2.1,3.4 /
&DEVC ID='K_frontdoor_0.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,0.2 /
&DEVC ID='T_frontdoor_0.2', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,0.2 /
&DEVC ID='K_frontdoor_0.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,0.4 /
&DEVC ID='T_frontdoor_0.4', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,0.4 /
&DEVC ID='K_frontdoor_0.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,0.6 /
&DEVC ID='T_frontdoor_0.6', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,0.6 /
&DEVC ID='K_frontdoor_0.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,0.8 /
&DEVC ID='T_frontdoor_0.8', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,0.8 /
&DEVC ID='K_frontdoor_1.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,1 /
&DEVC ID='T_frontdoor_1.0', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,1 /
&DEVC ID='K_frontdoor_1.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,1.2 /
&DEVC ID='T_frontdoor_1.2', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,1.2 /
&DEVC ID='K_frontdoor_1.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,1.4 /
&DEVC ID='T_frontdoor_1.4', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,1.4 /
&DEVC ID='K_frontdoor_1.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,1.6 /
&DEVC ID='T_frontdoor_1.6', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,1.6 /
&DEVC ID='K_frontdoor_1.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,1.8 /
&DEVC ID='T_frontdoor_1.8', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,1.8 /
&DEVC ID='K_frontdoor_2.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,2 /
&DEVC ID='T_frontdoor_2.0', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,2 /
&DEVC ID='K_frontdoor_2.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,2.2 /
&DEVC ID='T_frontdoor_2.2', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,2.2 /
&DEVC ID='K_frontdoor_2.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,2.4 /
&DEVC ID='T_frontdoor_2.4', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,2.4 /
&DEVC ID='K_frontdoor_2.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,2.6 /
&DEVC ID='T_frontdoor_2.6', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,2.6 /
&DEVC ID='K_frontdoor_2.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,2.8 /
&DEVC ID='T_frontdoor_2.8', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,2.8 /
&DEVC ID='K_frontdoor_3.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,3 /
&DEVC ID='T_frontdoor_3.0', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,3 /
&DEVC ID='K_frontdoor_3.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,3.2 /
&DEVC ID='T_frontdoor_3.2', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,3.2 /
&DEVC ID='K_frontdoor_3.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.5,-16.3,3.4 /
&DEVC ID='T_frontdoor_3.4', QUANTITY='TEMPERATURE', XYZ=3.5,-16.3,3.4 /
&DEVC ID='K_platexit_0.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,0.2 /
&DEVC ID='T_platexit_0.2', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,0.2 /
&DEVC ID='K_platexit_0.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,0.4 /
&DEVC ID='T_platexit_0.4', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,0.4 /
&DEVC ID='K_platexit_0.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,0.6 /
&DEVC ID='T_platexit_0.6', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,0.6 /
&DEVC ID='K_platexit_0.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,0.8 /
&DEVC ID='T_platexit_0.8', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,0.8 /
&DEVC ID='K_platexit_1.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,1 /
&DEVC ID='T_platexit_1.0', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,1 /
&DEVC ID='K_platexit_1.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,1.2 /
&DEVC ID='T_platexit_1.2', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,1.2 /
&DEVC ID='K_platexit_1.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,1.4 /
&DEVC ID='T_platexit_1.4', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,1.4 /
&DEVC ID='K_platexit_1.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,1.6 /
&DEVC ID='T_platexit_1.6', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,1.6 /
&DEVC ID='K_platexit_1.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,1.8 /
&DEVC ID='T_platexit_1.8', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,1.8 /
&DEVC ID='K_platexit_2.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,2 /
&DEVC ID='T_platexit_2.0', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,2 /
&DEVC ID='K_platexit_2.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,2.2 /
&DEVC ID='T_platexit_2.2', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,2.2 /
&DEVC ID='K_platexit_2.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,2.4 /
&DEVC ID='T_platexit_2.4', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,2.4 /
&DEVC ID='K_platexit_2.6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,2.6 /
&DEVC ID='T_platexit_2.6', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,2.6 /
&DEVC ID='K_platexit_2.8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,2.8 /
&DEVC ID='T_platexit_2.8', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,2.8 /
&DEVC ID='K_platexit_3.0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,3 /
&DEVC ID='T_platexit_3.0', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,3 /
&DEVC ID='K_platexit_3.2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,3.2 /
&DEVC ID='T_platexit_3.2', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,3.2 /
&DEVC ID='K_platexit_3.4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=17.1,-11.9,3.4 /
&DEVC ID='T_platexit_3.4', QUANTITY='TEMPERATURE', XYZ=17.1,-11.9,3.4 /

! V6 zone probes at 1.5 m: gas temperature and O2 volume fraction
&DEVC ID='T15_dance_floor', QUANTITY='TEMPERATURE', XYZ=12.4,-8,1.5 /
&DEVC ID='O2_15_dance_floor', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=12.4,-8,1.5 /
&DEVC ID='T15_main_bar', QUANTITY='TEMPERATURE', XYZ=-2,-13,1.5 /
&DEVC ID='O2_15_main_bar', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=-2,-13,1.5 /
&DEVC ID='T15_foyer', QUANTITY='TEMPERATURE', XYZ=3.4,-15,1.5 /
&DEVC ID='O2_15_foyer', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=3.4,-15,1.5 /
&DEVC ID='T15_sunroom_zone', QUANTITY='TEMPERATURE', XYZ=9.9,-15.2,1.5 /
&DEVC ID='O2_15_sunroom_zone', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=9.9,-15.2,1.5 /
&DEVC ID='T15_dart_room', QUANTITY='TEMPERATURE', XYZ=0,-6,1.5 /
&DEVC ID='O2_15_dart_room', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=0,-6,1.5 /

! Slices: 2.0 m (and 1.6 m at 0.1 m only) for the maps, 1.5 m for T5 and T6
&SLCF PBZ=2.0, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=2.0, QUANTITY='TEMPERATURE' /
&SLCF PBZ=2.0, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=2.0, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=2.0, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=2.0, QUANTITY='VOLUME FRACTION', SPEC_ID='HYDROGEN CYANIDE' /
&SLCF PBZ=1.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=1.5, QUANTITY='TEMPERATURE' /
&SLCF PBZ=1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='HYDROGEN CYANIDE' /
&SLCF PBY=-7.6, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBY=-7.6, QUANTITY='TEMPERATURE' /

&VENT XB=-12.6,-12.6,-7.4,3.8,0,3.8, SURF_ID='OPEN' /
&VENT XB=-12.6,8.4,3.8,3.8,0,3.8, SURF_ID='OPEN' /
&VENT XB=8.4,8.4,-1.4,3.8,0,3.8, SURF_ID='OPEN' /
&VENT XB=8.4,20.6,-1.4,-1.4,0,3.8, SURF_ID='OPEN' /
&VENT XB=20.6,20.6,-19.2,-1.4,0,3.8, SURF_ID='OPEN' /
&VENT XB=-8.4,20.6,-19.2,-19.2,0,3.8, SURF_ID='OPEN' /
&VENT XB=-8.4,-8.4,-19.2,-7.4,0,3.8, SURF_ID='OPEN' /
&VENT XB=-12.6,-8.4,-7.4,-7.4,0,3.8, SURF_ID='OPEN' /
&VENT XB=-12.6,-8.4,-7.4,3.8,3.8,3.8, SURF_ID='OPEN' /
&VENT XB=-8.4,8.4,-19.2,3.8,3.8,3.8, SURF_ID='OPEN' /
&VENT XB=8.4,20.6,-19.2,-1.4,3.8,3.8, SURF_ID='OPEN' /

! Geometry: z snapped (above 2.0 m down, else nearest); SURF_ID stripped; T_REMOVE -> DEVC_ID
&OBST XB=16.2544,16.2544,-5.9489,-4.7612,0,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=14.3527,16.2544,-5.9489,-4.7612,0,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=16.2544,17.8559,-5.9489,-4.7612,0,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=14.351,17.8975,-5.95,-4.7371,0.2,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=14.3527,16.2544,-10.0068,-9.314,0,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=16.2544,17.8559,-10.0068,-9.314,0,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=14.351,17.8753,-10.0362,-9.281,0.2,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=14.3527,16.2544,-9.314,-5.9489,0,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=16.2544,17.8559,-9.314,-5.9489,0,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=14.351,17.8753,-9.281,-5.95,0.2,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=14.351,17.8753,-5.95,-4.826,0.2,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=14.351,14.6093,-4.826,-4.7371,0.2,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=14.351,17.8753,-10.0807,-9.281,0.2,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=14.3955,17.8753,-10.0807,-9.281,0.2,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=17.7558,17.956,-10.1058,-4.7612,0,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=17.8753,17.942,-10.0807,-9.281,0.2,0.2, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=17.7558,20.3581,-9.7099,-4.9592,0.6,0.8, RGB=115,91,93 /  foam zzz
&OBST XB=17.8975,17.942,-12.5286,-5.8896,3.6,3.6, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=-5.9656,6.7459,-2.508,0.8932,3.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-6.1658,10.4492,-3.6084,-2.508,3.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-6.1658,17.8559,-5.9092,-3.6084,3.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-6.1658,17.8559,-12.5114,-5.9092,3.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-0.1603,3.9434,-12.5114,-5.9092,3.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-0.1603,3.9434,-17.3131,-12.5114,3.6,3.6, RGB=255,230,146 /  sunroom ceiling
&OBST XB=-12.4714,-5.4651,-3.6084,0.8932,3.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-12.4365,-9.7822,-4.4006,0.8509,3.6,3.6, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=-12.4365,-9.8012,-7.0803,0.8509,3.6,3.6, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=17.8559,20.3581,-9.4104,-5.9092,3.6,3.6, RGB=115,91,93 /  foam
&OBST XB=6.7459,17.8559,-5.9092,-2.508,3.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-5.4651,6.7459,-2.508,3.5941,3.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=4.3437,10.249,-11.5111,-4.8088,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=4.3437,10.249,-12.5114,-11.5111,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=10.3491,10.4492,-12.5114,-4.8088,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=3.9434,6.6458,-11.5111,-4.8088,2.6,3.4, RGB=255,230,146 /  ceiling
&OBST XB=4.9443,6.6458,-4.8088,-2.7081,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=2.442,6.6458,-4.8088,-2.7081,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=1.2409,6.6458,-8.0099,-2.7081,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=1.2409,6.6458,-9.5104,-4.8088,2.6,3.4, RGB=255,230,146 /  ceiling
&OBST XB=1.2409,6.6458,-11.4111,-4.8088,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=2.2418,3.9434,-11.4111,-4.8088,2.6,3.6, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=3.9434,6.6458,-11.4111,-4.8088,2.6,3.6, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=4.9443,6.6458,-2.7081,3.394,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-4.3641,2.442,-2.7081,-1.6077,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-5.1649,2.442,-6.6094,-2.7081,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-5.1649,1.2409,-7.0095,-6.6094,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-6.1658,-4.264,-6.7095,-1.5076,2.6,3.6, RGB=255,230,146 /  wall
&OBST XB=-6.0788,-4.1484,-3.4925,-1.5621,2.6,3.6, RGB=255,230,146 /  A-CEIL-MAIN-0
&OBST XB=-0.1603,2.2418,-11.4111,-9.5104,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-4.264,-0.1603,-11.4111,-9.5104,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-5.9656,-4.264,-11.4111,-9.5104,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=-5.9656,2.2418,-17.113,-11.4111,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=6.6458,10.4492,-4.8088,-2.7081,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=17.7558,17.7558,-9.413,-5.9489,0.8,1, RGB=151,84,20 /  A-PLAT-RIM-0
&OBST XB=6.7056,6.7056,-4.826,-2.5368,0,0.2, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=16.2544,17.8559,-2.5838,-2.5838,0,0.2, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=6.7459,8.047,-2.508,-2.508,0,0.2, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=12.1507,16.2544,-2.5838,-2.5838,0,0.2, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=8.047,12.1507,-2.5838,-2.5838,0,0.2, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=6.7056,17.8975,-2.5368,-2.5368,0,0.2, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=17.8975,17.8975,-4.826,-2.5368,0,0.2, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=14.351,17.8975,-4.7371,-4.7371,0.2,0.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=17.8975,17.8975,-5.95,-4.7371,0.2,0.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=17.8559,17.956,-9.314,-5.9489,0.2,0.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=17.8559,17.956,-11.3924,-9.314,0.2,0.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=17.7864,20.3232,-5.8896,-5.8896,0.8,1, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=20.3581,20.3581,-9.116,-5.8499,0.8,1, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-12.4365,-12.4365,-7.0803,0.8509,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-12.4365,-5.4261,0.8509,0.8509,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-5.4261,-5.4261,0.8509,3.5592,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-5.4261,6.7723,3.5592,3.5592,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=6.7723,6.7723,-2.5368,3.5592,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=17.8975,17.8975,-5.8896,-2.5368,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=17.8975,20.3232,-5.8896,-5.8896,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=20.3232,20.3232,-9.0996,-5.8896,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=17.942,17.942,-12.5286,-9.4131,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=17.8975,17.942,-12.5286,-12.5286,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=17.8975,17.8975,-17.2879,-12.5286,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=12.1507,16.2544,-17.3308,-17.3308,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-6.1658,-4.264,-17.3131,-17.3131,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=8.047,12.1507,-17.3308,-17.3308,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-4.264,-0.1603,-17.3131,-17.3131,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=3.9434,8.047,-17.3131,-17.3131,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=16.2544,17.8559,-17.3308,-17.3308,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-0.1603,3.9434,-17.3131,-17.3131,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-6.1627,-6.1627,-17.2879,-3.6481,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-9.7822,-6.1627,-3.6481,-3.6481,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-9.8012,-9.8012,-7.0803,-4.4006,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=-12.4365,-9.8012,-7.0803,-7.0803,3.6,3.6, RGB=255,230,146 /  A-PLAT-RIM-1
&OBST XB=12.1507,16.2544,-4.7612,-4.7612,0,0.2, RGB=151,84,20 /  A-PLAT-RIM-FS
&OBST XB=8.047,12.1507,-4.7612,-4.7612,0,0.2, RGB=151,84,20 /  A-PLAT-RIM-FS
&OBST XB=6.7459,8.047,-4.8088,-4.8088,0,0.2, RGB=151,84,20 /  A-PLAT-RIM-FS
&OBST XB=16.2544,17.8559,-4.7612,-4.7612,0,0.2, RGB=151,84,20 /  A-PLAT-RIM-FS
&OBST XB=17.8023,17.942,-10.0807,-10.0807,0.2,0.6, RGB=151,84,20 /  A-PLAT-RIM-FS
&OBST XB=14.3955,17.8023,-10.0807,-10.0807,0.2,0.6, RGB=151,84,20 /  A-PLAT-RIM-FS
&OBST XB=14.3527,14.3527,-10.0068,-4.7612,0.2,0.6, RGB=151,84,20 /  A-PLAT-RIM-FS
&OBST XB=14.351,14.351,-4.826,-4.7371,0.2,0.6, RGB=151,84,20 /  A-PLAT-RIM-FS
&OBST XB=17.8975,17.942,-12.5286,-5.8896,3.6,3.6, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=-12.4365,-5.4261,-3.6481,0.8509,3.6,3.6, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=6.7723,17.8975,-5.8896,-2.5368,3.6,3.6, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=6.6458,8.047,-4.8088,-2.7081,0.2,0.2, RGB=255,230,146 /  A-FLOR-MAIN-CP-carpet
&OBST XB=8.047,10.4492,-4.7612,-2.6828,0.2,0.2, RGB=255,230,146 /  A-FLOR-MAIN-CP-carpet
&OBST XB=16.2544,17.7558,-10.1058,-4.6623,0.6,0.6, RGB=0,0,73 /  carpet
&OBST XB=14.3527,16.2544,-10.1058,-4.6623,0.6,0.6, RGB=0,0,73 /  carpet
&OBST XB=14.351,17.8054,-10.0807,-4.7371,0.6,0.6, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=14.351,17.7864,-10.0807,-9.2902,0.6,0.6, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=17.7558,17.8559,-9.0102,-6.2093,1,1, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=17.8559,20.158,-9.314,-6.0479,0.8,1, RGB=0,0,73 /  band box - carpet
&OBST XB=17.8559,20.158,-9.215,-6.0479,1,1, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=17.8943,20.1676,-9.0098,-6.0452,1,1, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=17.8943,20.1676,-6.2412,-6.0452,1,1, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=14.3527,16.2544,-4.7612,-2.6828,0.2,0.2, RGB=255,230,146 /  A-FLOR-MAIN-CP-carpet
&OBST XB=16.2544,17.7558,-4.7612,-2.6828,0.2,0.2, RGB=255,230,146 /  A-FLOR-MAIN-CP-carpet
&OBST XB=12.1507,14.3527,-4.7612,-2.6828,0.2,0.2, RGB=255,230,146 /  A-FLOR-MAIN-CP-carpet
&OBST XB=10.4492,12.1507,-4.7612,-2.6828,0.2,0.2, RGB=255,230,146 /  A-FLOR-MAIN-CP-carpet
&OBST XB=16.5067,17.7689,-10.1423,-10.1423,0.6,0.6, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=16.5067,17.7689,-10.1169,-10.1169,0.6,0.6, RGB=255,230,146 /  A-FLOR-MAIN-CP
&OBST XB=16.4813,16.4813,-10.7773,-10.4471,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-0
&OBST XB=16.4813,16.4813,-10.4471,-10.0946,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-0
&OBST XB=-12.2809,-9.9568,0.6953,0.6953,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-9.8691,-5.365,0.6931,0.6931,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-5.2705,-5.2705,0.7842,3.4036,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-5.2705,-4.7752,3.4036,3.4036,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-4.6644,-3.4633,3.394,3.394,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-3.3632,1.7414,3.394,3.394,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=1.8415,4.8442,3.394,3.394,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=4.9443,6.6458,3.394,3.394,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=6.6458,6.6458,-2.7081,3.394,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=16.2544,17.7558,-2.6828,-2.5838,1,3.6, RGB=115,91,93 /  upper foam wall
&OBST XB=12.1507,16.2544,-2.6828,-2.6828,1,3.6, RGB=115,91,93 /  upper foam wall
&OBST XB=8.047,12.1507,-2.6828,-2.6828,1,3.6, RGB=115,91,93 /  upper foam wall
&OBST XB=6.6458,8.047,-2.7081,-2.7081,1,3.6, RGB=115,91,93 /  upper foam wall
&OBST XB=6.6458,17.7558,-2.7081,-2.7081,1,3.6, RGB=115,91,93 /  upper foam wall
&OBST XB=12.1507,16.2544,-2.7081,-2.7081,1,3.6, RGB=115,91,93 /  upper foam wall
&OBST XB=17.7558,17.7558,-4.8088,-2.7081,0.6,3.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-4.8088,-2.7081,0.2,0.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-5.9092,-4.8088,0.6,3.6, RGB=115,91,93 /  foam
&OBST XB=17.8559,20.158,-6.2458,-6.0479,1,3.6, RGB=115,91,93 /  foam
&OBST XB=15.5764,17.7419,-17.1323,-17.1323,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=4.4438,6.5457,-17.113,-17.113,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR-wood
&OBST XB=2.442,3.9434,-17.113,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=3.9434,4.3437,-17.113,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=2.4606,4.3148,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=2.3749,2.4606,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=2.3749,2.4606,-17.1323,-17.1323,0,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=1.216,2.286,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=1.216,2.286,-17.1323,-17.1323,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=1.216,2.286,-17.1323,-17.1323,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=0.3778,1.216,-17.1323,-17.1323,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=0.3778,1.216,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-0.7906,0.3778,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-0.7609,-0.1603,-17.113,-17.113,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-0.1603,0.3401,-17.113,-17.113,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-0.7906,0.3778,-17.1323,-17.1323,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-0.7906,0.3778,-17.1323,-17.1323,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-1.1208,-0.7906,-17.1323,-17.1323,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-1.1208,-0.7906,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-2.3908,-1.1462,-17.1323,-17.1323,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-2.3623,-1.1612,-17.113,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-2.4162,-2.3908,-17.1323,-17.1323,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-2.4162,-2.3908,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-2.7627,-2.4624,-17.113,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-2.7464,-2.4162,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-3.9148,-2.7464,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-3.9638,-2.7627,-17.113,-17.113,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-3.9148,-2.7464,-17.1323,-17.1323,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-4.753,-3.9148,-17.1323,-17.1323,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-4.264,-3.9638,-17.113,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-4.7645,-4.264,-17.113,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-4.753,-3.9148,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.0071,-4.753,-17.1323,-17.1323,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.0071,-4.753,-17.1323,-17.1323,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.0071,-4.753,-17.1323,-17.1323,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=15.1543,15.3035,-17.1323,-17.1323,2.6,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=15.1543,15.3035,-17.1323,-17.1323,0,2.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=6.6458,8.047,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR-wood
&OBST XB=8.047,8.047,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR-wood
&OBST XB=8.047,12.1507,-17.3308,-17.1329,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR-wood
&OBST XB=12.1507,12.1507,-17.3308,-17.1329,2,3.4, RGB=255,230,146 /  A-WALL-MAIN-SR-wood
&OBST XB=12.1507,15.1534,-17.3308,-17.1329,2,3.4, RGB=255,230,146 /  A-WALL-MAIN-SR-wood
&OBST XB=6.6707,15.1543,-17.1323,-17.1323,2.6,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=6.5215,6.6707,-17.1323,-17.1323,2.6,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=6.5215,6.6707,-17.1323,-17.1323,0,2.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-5.9656,-5.9656,-17.113,-13.5118,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-5.9656,-5.9656,-17.113,-13.5118,0,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.0071,-6.0071,-13.4874,-12.5476,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.0071,-6.0071,-12.5476,-9.5123,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.1658,-5.9656,-12.5114,-9.5104,0,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.0071,-6.0071,-9.4234,-8.5789,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.1658,-5.9656,-9.4104,-8.6101,0,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.0071,-6.0071,-8.5789,-7.6391,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-5.9656,-5.9656,-7.6098,-6.7095,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.0071,-6.0071,-7.6391,-6.6802,0,2, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-5.9656,-5.9656,-6.6094,-3.5083,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-9.7663,-9.7663,-4.4006,-3.664,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-9.9692,-9.9692,-6.9095,-4.4086,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-12.2809,-9.9568,-6.9247,-6.9247,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-12.2713,-12.2713,-6.9095,-4.4086,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-12.2809,-12.2809,-4.3561,0.6953,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=20.0579,20.158,-9.0171,-6.0479,1,3.6, RGB=115,91,93 /  foam
&OBST XB=15.3035,15.3035,-17.7673,-17.3038,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=12.1507,15.2535,-17.7267,-17.7267,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-SR-wood
&OBST XB=6.6458,8.047,-17.8133,-17.8133,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-SR-wood
&OBST XB=8.047,12.1507,-17.7267,-17.7267,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-SR-wood
&OBST XB=6.6167,15.3035,-17.7673,-17.7673,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=17.7558,17.7558,-10.0068,-9.314,1,3.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-10.0068,-9.314,0.8,1, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-10.0068,-9.314,0.6,0.8, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-11.2935,-10.0068,0.6,3.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-11.2935,-10.0068,0,0.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.8559,-12.3822,-11.2935,2,3.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-12.5114,-12.3114,2,3.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.956,-12.4811,-12.4811,0,2, RGB=115,91,93 /  foam
&OBST XB=6.6167,6.6167,-17.7673,-17.3038,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=17.7419,17.7419,-13.3731,-12.573,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=17.7558,17.8559,-17.1329,-13.4709,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-6.2658,-5.9656,-3.5083,-2.2079,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-9.8691,-6.1658,-3.5083,-3.5083,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=15.4665,15.5764,-17.1323,-17.1323,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=15.3924,15.4665,-17.1323,-17.1323,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=-8.3677,-5.4651,0.8932,0.8932,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-12.4714,-8.3677,0.8932,0.8932,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-12.4714,-5.4651,0.8932,0.8932,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-5.4651,-5.4651,0.8932,3.5941,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=6.846,6.846,-2.508,3.5941,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=16.2544,16.2544,-2.6828,-2.4849,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=12.1507,12.1507,-2.6828,-2.4849,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=12.1507,16.2544,-2.6828,-2.3859,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=16.2544,16.2544,-2.5838,-2.4849,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=12.1507,16.2544,-2.508,-2.508,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=8.047,8.047,-2.7081,-2.508,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=8.047,12.1507,-2.6828,-2.3859,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=8.047,8.047,-2.608,-2.508,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=8.047,12.1507,-2.508,-2.508,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.956,17.956,-4.8602,-2.4849,0.2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.956,17.956,-4.8602,-2.4849,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.9959,17.9959,-5.8547,-4.826,1,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.956,17.956,-5.8499,-4.8602,0.2,1, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.956,17.956,-6.0479,-5.8499,0.2,1, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.956,20.3581,-6.1469,-5.8499,0.8,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=16.2544,16.2544,-17.3308,-17.1329,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=15.5538,16.2544,-17.3308,-17.1329,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=16.2544,17.956,-17.3308,-17.1329,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=6.4611,6.5215,-17.3228,-17.3228,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=4.3437,6.4456,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=4.3437,6.4456,-17.3131,-17.113,0,2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=3.9434,4.3437,-17.3131,-17.013,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=2.442,3.9434,-17.3131,-17.013,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=2.442,3.9434,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=3.9434,4.3437,-17.3131,-17.3131,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=2.442,4.3437,-17.3131,-17.3131,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=1.2409,2.442,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=1.2409,2.442,-17.3131,-17.113,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=1.2409,2.442,-17.3131,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=0.3401,1.2409,-17.3131,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=0.3401,1.2409,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-0.1603,0.3401,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-0.7609,-0.1603,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-0.7906,0.3778,-17.3228,-17.3228,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-0.1603,0.3401,-17.3131,-17.113,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-0.7609,-0.1603,-17.3131,-17.113,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-0.7906,0.3778,-17.3228,-17.3228,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-0.1603,0.3401,-17.3131,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-0.7609,-0.1603,-17.3131,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-0.7906,0.3778,-17.3228,-17.3228,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-1.1612,-0.7609,-17.3131,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-1.1612,-0.7609,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-2.3623,-1.1612,-17.3131,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-2.3623,-1.1612,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-2.4162,-2.3908,-17.3228,-17.3228,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-2.4624,-2.3623,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-2.7464,-2.4162,-17.3228,-17.3228,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-2.7464,-2.4162,-17.3228,-17.3228,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-3.9638,-2.7627,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-3.9638,-2.7627,-17.3131,-17.113,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-3.9638,-2.7627,-17.3131,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-4.7645,-4.264,-17.3131,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-4.264,-3.9638,-17.3131,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-4.753,-3.9148,-17.3228,-17.3228,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-4.7645,-4.264,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-4.264,-3.9638,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-4.753,-3.9148,-17.3228,-17.3228,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-6.1658,-4.7645,-17.3131,-17.113,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-6.1658,-4.7645,-17.3131,-17.113,0.2,2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-6.1658,-4.7645,-17.3131,-17.113,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=15.1543,15.3988,-17.3228,-17.3228,2.6,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=15.1543,15.3988,-17.3228,-17.3228,0,2.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=8.047,12.1507,-17.3308,-17.3308,2.6,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=12.1507,15.1534,-17.3308,-17.3308,2.6,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=6.6458,8.047,-17.3131,-17.3131,2.6,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=6.6458,15.1534,-17.3131,-17.3131,2.6,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=6.5215,6.6707,-17.3228,-17.3228,2.6,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=6.5457,6.6458,-17.3131,-17.3131,0,2.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-6.1976,-6.1976,-17.3228,-13.4874,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-6.1658,-6.1658,-17.3131,-13.5118,0,2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-6.1976,-6.1976,-13.4874,-12.5476,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-6.1658,-5.9656,-12.5114,-8.6101,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-6.1976,-6.1976,-8.5789,-7.6391,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-6.1976,-6.1976,-7.6391,-3.683,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-6.1658,-6.1658,-7.6098,-3.7084,0,2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-9.9568,-9.9568,-4.3561,-3.5878,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-9.7663,-9.7663,-7.1152,-4.4006,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-12.4714,-9.769,-7.1096,-7.1096,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-12.4714,-12.4714,-7.1096,0.8932,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=20.3581,20.3581,-9.116,-5.8499,0.8,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=15.4537,15.4537,-17.9246,-17.3308,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=6.4456,8.047,-17.9133,-17.9133,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=8.047,11.8505,-17.9246,-17.9246,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=6.4262,11.8478,-17.9578,-17.9578,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=11.8478,13.6233,-17.9578,-17.9578,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=13.6521,15.4537,-17.9246,-17.9246,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.7558,17.956,-11.3924,-9.314,0.2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.7558,17.8559,-11.3924,-10.0068,2,3.6, RGB=255,230,146 /  foam zzzz
&OBST XB=17.7558,17.7558,-11.3924,-10.0068,0.2,2, RGB=255,230,146 /  foam zzzz
&OBST XB=17.956,17.956,-11.3924,-10.0068,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.7558,17.956,-12.3822,-10.0068,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.9769,17.9769,-12.5286,-12.3508,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.8559,17.956,-12.7781,-12.3822,0,2, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=6.4262,6.4262,-17.9578,-17.3228,0,0.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=17.7558,17.956,-17.3308,-12.4811,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=-9.769,-6.1658,-3.7084,-3.7084,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=15.4665,15.5764,-17.3228,-17.3228,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=15.3536,15.4537,-17.3308,-17.3308,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-2
&OBST XB=2.3749,2.8167,-12.4079,-12.4079,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=15.2535,15.2535,-17.1329,-13.3719,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=15.3536,15.3536,-17.1329,-13.4709,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=6.7056,6.7056,-2.6765,-2.5972,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=6.7056,6.7056,-2.5972,-2.5019,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=6.7056,6.7056,-3.0036,-2.6765,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=6.7056,6.7056,-4.4768,-3.0036,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=6.7056,6.7056,-4.7371,-4.4768,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=6.6167,6.6167,-3.0036,-2.5972,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=6.6167,6.6167,-4.4768,-3.0036,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=6.6167,6.6167,-4.826,-4.4768,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=6.6167,6.712,-4.826,-4.826,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=3.9434,3.9434,-11.5111,-11.4111,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=2.3419,3.9434,-11.5111,-11.5111,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.2418,3.9434,-11.4111,-11.4111,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=3.3274,3.4163,-11.9389,-11.9389,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=3.3274,3.3274,-12.1131,-11.9389,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.7991,17.7991,-12.3635,-11.4237,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.7991,17.7991,-12.4841,-12.3635,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.7558,17.7558,-12.4811,-12.3822,0,2, RGB=255,230,146 /  foam yyy
&OBST XB=17.7558,17.7558,-11.4111,-11.311,2,3.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-11.4111,-11.311,0,2, RGB=115,91,93 /  foam
&OBST XB=17.7102,17.7102,-12.3635,-11.4237,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.7102,17.7102,-12.4841,-12.3635,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.7102,17.7102,-12.4841,-12.3635,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=14.3955,17.8023,-10.0807,-10.0807,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8372,17.9769,-9.9917,-9.9917,0.2,0.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8372,17.9769,-9.9917,-9.9917,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8023,17.8372,-9.9917,-9.9917,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=14.4399,17.8023,-9.9917,-9.9917,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=14.351,14.351,-10.0807,-10.0362,0.2,0.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=14.351,14.351,-10.0807,-10.0362,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=14.351,14.351,-10.0362,-4.826,0.2,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=14.3527,14.3527,-10.0106,-4.8088,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=14.4399,14.4399,-9.9917,-4.826,0,0.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.3437,4.3437,-17.113,-14.4121,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.3402,4.3402,-14.2875,-12.4841,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.4438,4.4438,-17.113,-12.6115,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=2.3419,2.3419,-12.8116,-11.5111,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3419,2.3419,-12.8116,-11.5111,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3419,2.3419,-13.7119,-12.8116,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3419,2.3419,-14.3121,-13.7119,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3419,2.3419,-14.3121,-13.7119,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3419,2.3419,-17.113,-14.4121,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.286,2.286,-12.8461,-11.4554,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.286,2.286,-12.8461,-11.4554,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.286,2.286,-13.6843,-12.8461,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.2418,2.2418,-17.113,-13.7119,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.286,2.286,-17.1482,-13.6843,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3749,2.5781,-14.2875,-14.2875,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3749,2.5781,-14.2875,-14.2875,0.8,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3749,2.5781,-14.2875,-14.2875,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.5781,2.9083,-14.2875,-14.2875,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.5781,2.9083,-14.2875,-14.2875,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.9559,3.8957,-14.2875,-14.2875,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=3.9434,4.2436,-14.3121,-14.3121,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=3.9529,4.2831,-14.2875,-14.2875,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.2831,4.3402,-14.2875,-14.2875,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.2831,4.3402,-14.2875,-14.2875,0.8,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.2831,4.3402,-14.2875,-14.2875,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3749,2.5781,-14.3764,-14.3764,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3749,2.5781,-14.3764,-14.3764,0.8,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3749,2.5781,-14.3764,-14.3764,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.5781,2.9083,-14.3764,-14.3764,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.5781,2.9083,-14.3764,-14.3764,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.9559,3.8957,-14.3764,-14.3764,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=3.9529,4.2831,-14.3764,-14.3764,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=3.9529,4.2831,-14.3764,-14.3764,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.2831,4.3402,-14.3764,-14.3764,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.2831,4.3402,-14.3764,-14.3764,0.8,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.2831,4.3402,-14.3764,-14.3764,0,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.3437,5.6449,-12.5114,-12.5114,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=4.3437,5.6449,-12.5114,-12.5114,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=5.6449,7.1462,-12.5114,-12.5114,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=7.1279,7.2422,-12.4841,-12.4841,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=7.1279,7.2422,-12.4841,-12.4841,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=8.047,10.0488,-12.4811,-12.4811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=7.2463,8.047,-12.5114,-12.5114,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=7.2422,10.0108,-12.4841,-12.4841,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=10.0488,10.1489,-12.4811,-12.4811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=10.1489,12.1507,-12.4811,-12.4811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=12.1507,12.6512,-12.4811,-12.4811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=10.0997,12.6397,-12.4841,-12.4841,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=12.6512,12.7513,-12.4811,-12.4811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=12.6512,12.7513,-12.4811,-12.4811,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=12.7513,14.7531,-12.4811,-12.4811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=14.7531,16.1544,-12.4811,-12.4811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=14.7531,16.1544,-12.4811,-12.4811,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=16.2544,17.2553,-12.4811,-12.4811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=16.1544,16.2544,-12.4811,-12.4811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=16.1068,17.2498,-12.4841,-12.4841,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.2553,17.7558,-12.4811,-12.4811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=17.2553,17.7558,-12.4811,-12.4811,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=4.4438,5.6449,-12.6115,-12.6115,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=4.4438,5.6449,-12.6115,-12.6115,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=5.6449,7.1462,-12.6115,-12.6115,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=7.1462,7.2463,-12.6115,-12.6115,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=7.1462,7.2463,-12.6115,-12.6115,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=8.047,10.0488,-12.5801,-12.5801,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=7.2463,8.047,-12.6115,-12.6115,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=7.2422,10.0108,-12.573,-12.573,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=10.0488,10.1489,-12.5801,-12.5801,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=10.1489,12.1507,-12.5801,-12.5801,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=12.1507,12.6512,-12.5801,-12.5801,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=10.0997,12.6397,-12.573,-12.573,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=12.6397,12.7413,-12.573,-12.573,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=12.6512,12.7513,-12.5801,-12.5801,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=12.7513,14.7531,-12.6115,-12.6115,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=14.7531,14.8532,-12.5801,-12.5801,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=14.7225,14.826,-12.573,-12.573,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=14.9533,16.1544,-12.6115,-12.6115,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=14.9533,16.1544,-12.5801,-12.5801,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=16.1544,17.2553,-12.6115,-12.6115,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.3863,17.7578,-12.573,-12.573,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=1.1408,1.2409,-9.5104,-7.7098,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.9656,1.2409,-9.5104,-9.5104,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.264,-0.1603,-9.5104,-9.4104,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-0.1603,1.0407,-9.5104,-9.4104,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-6.1658,-4.264,-9.5104,-9.4104,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-6.1658,1.0407,-9.5104,-9.4104,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.9435,4.9435,1.9114,3.4195,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.9435,4.9435,1.9114,3.4195,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.9435,4.9435,1.0732,1.9114,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.9435,4.9435,-0.2477,1.0732,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.9443,4.9443,-0.2072,1.0932,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.9435,4.9435,-1.0859,-0.2477,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.9443,4.9443,-2.7081,-1.1075,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.9443,4.9443,-2.7081,-1.1075,1.2,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.9443,4.9443,-2.7081,-1.1075,0,1.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8546,4.8546,1.9114,3.4195,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8546,4.8546,1.9114,3.4195,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8546,4.8546,1.0732,1.9114,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8546,4.8546,0.4445,1.0732,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8442,4.8442,0.493,1.0932,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8546,4.8546,-0.2477,0.3556,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8546,4.8546,-0.2477,0.3556,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8546,4.8546,-1.0859,-0.2477,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8546,4.8546,-2.6035,-1.0859,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8546,4.8546,-2.6035,-1.0859,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8054,17.8054,-9.4663,-9.3778,0.6,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8054,17.8054,-9.3778,-9.2902,0.6,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.7558,17.7558,-9.3103,-9.0102,0.6,0.8, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-9.3103,-9.0102,3,3.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-9.314,-9.0171,1,3, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-9.0171,-6.2458,0.6,0.8, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-9.0171,-6.2458,3,3.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-6.2093,-5.9092,0.6,0.8, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-6.2093,-5.9092,3,3.6, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.7558,-6.2458,-5.9489,1,3, RGB=115,91,93 /  foam
&OBST XB=17.8559,17.8559,-9.413,-9.314,0.4,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8559,17.956,-9.314,-9.0171,0.6,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8943,17.8943,-9.2785,-9.0225,3,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8943,17.8943,-9.2785,-9.0225,1,3, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8559,17.956,-9.0171,-6.2458,0.6,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8943,17.8943,-9.0225,-6.2285,3,3.6, RGB=115,91,93 /  foam
&OBST XB=17.8559,17.956,-6.2458,-6.0479,0.6,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8943,17.8943,-6.2285,-6.0293,3,3.6, RGB=115,91,93 /  foam
&OBST XB=17.8943,17.8943,-6.2285,-6.0293,1,3, RGB=115,91,93 /  foam
&OBST XB=17.8943,17.8943,-6.0293,-5.9366,0.6,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8943,17.8943,-5.9366,-5.8547,0.8,1, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.8943,17.8943,-5.9366,-5.8547,0.6,0.8, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.442,4.9443,-2.7081,-2.7081,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-SR
&OBST XB=2.5019,4.8546,-2.6035,-2.6035,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=1.7414,1.7414,-1.5076,3.394,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=1.8415,1.8415,-1.5076,0.393,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=1.8415,1.8415,0.493,3.394,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=1.8066,4.8546,0.4445,0.4445,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=1.8415,4.8442,0.393,0.393,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.4417,-3.4417,0.3556,1.4288,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.4417,-3.4417,0.3556,1.4288,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.4417,-3.4417,1.4288,2.267,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.4417,-3.4417,2.267,3.4195,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.4417,-3.4417,2.267,3.4195,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.3528,-3.3528,0.4445,1.4288,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.3528,-3.3528,0.4445,1.4288,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.3528,-3.3528,1.4288,2.267,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.3528,-3.3528,2.267,3.4195,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.3528,-3.3528,2.267,3.4195,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.5652,2.442,-1.6077,-1.6077,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=1.8066,2.5019,-1.4732,-1.4732,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-0.0602,1.7414,-1.5076,-1.5076,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.1621,-0.0602,-1.5076,-1.5076,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.264,-2.2622,-1.6077,-1.5076,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.264,-4.264,-1.6077,-1.5076,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.6653,-4.264,-1.6077,-1.5076,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.6653,-2.2622,-1.6077,-1.5076,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=15.3906,16.0719,-13.3731,-13.3731,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=15.3536,16.0543,-13.4118,-13.4118,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=16.0543,16.9551,-13.4118,-13.4118,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=16.9101,17.2974,-13.3731,-13.3731,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=16.9551,17.2553,-13.3719,-13.3719,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.3863,17.7578,-13.3731,-13.3731,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=15.3924,16.0719,-13.462,-13.462,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=15.3924,16.0719,-13.462,-13.462,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=16.0719,16.9101,-13.462,-13.462,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=16.9101,17.7578,-13.462,-13.462,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=16.9551,17.7558,-13.4709,-13.4709,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.3863,17.3863,-12.681,-12.573,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.3863,17.3863,-12.681,-12.573,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.3863,17.3863,-13.2652,-12.681,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.3863,17.3863,-13.3731,-13.2652,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.3863,17.3863,-13.3731,-13.2652,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.2974,17.2974,-12.681,-12.573,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.2553,17.2553,-12.6791,-12.5801,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=17.2553,17.2553,-13.3117,-12.7115,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.2974,17.2974,-13.3731,-13.2652,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=17.2553,17.2553,-13.4118,-13.3117,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.442,2.442,-2.7081,-1.6077,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.5019,2.5019,-2.6035,-1.4732,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.8546,4.9435,-4.6482,-4.6482,0,1.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=4.9443,4.9443,-4.6087,-2.608,0,1.2, RGB=255,230,146 /  A-WALL-MAIN-FS-wood
&OBST XB=4.8442,4.8442,-4.6087,-2.7081,0,1.2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.2864,-4.7752,0.7842,0.7842,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.365,-4.6644,0.6931,0.6931,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.7752,-4.7752,0.7842,1.4637,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.7752,-4.7752,0.7842,1.4637,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.7752,-4.7752,1.4637,2.9115,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.7752,-4.7752,2.9115,3.4195,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.7752,-4.7752,2.9115,3.4195,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.6644,-4.6644,0.6931,1.4934,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.6863,-4.6863,0.6953,1.4637,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.6863,-4.6863,1.4637,2.9115,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.6863,-4.6863,2.9115,3.4195,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-4.6863,-4.6863,2.9115,3.4195,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-0.0602,-0.0602,-1.5076,0.493,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-0.1016,-0.1016,-1.4732,0.3556,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.1971,-2.1971,-0.1207,0.3556,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.1621,-2.1621,-0.1072,0.393,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.1971,-2.1971,-0.8065,-0.1207,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.1971,-2.1971,-1.4732,-0.8065,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.1971,-2.1971,-1.4732,-0.8065,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.286,-2.286,-0.1207,0.3556,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.286,-2.286,-0.1207,0.3556,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.286,-2.286,-0.8065,-0.1207,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.2622,-2.2622,-1.5076,-0.8074,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.2622,-2.2622,-1.5076,-0.8074,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-2.1621,-0.0602,0.393,0.393,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.4633,-2.2622,0.393,0.393,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-3.3632,-0.0602,0.493,0.493,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-10.7633,-9.9409,-4.445,-4.445,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-10.7633,-9.9409,-4.445,-4.445,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-11.6015,-10.7633,-4.445,-4.445,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-12.2968,-11.6015,-4.445,-4.445,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-12.2968,-11.6015,-4.445,-4.445,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-10.7633,-9.9219,-4.3561,-4.3561,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-10.7633,-9.9219,-4.3561,-4.3561,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-11.6015,-10.7633,-4.3561,-4.3561,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-12.2968,-11.6015,-4.3561,-4.3561,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-12.2968,-11.6015,-4.3561,-4.3561,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-9.9568,-9.9568,-3.5878,-1.6193,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-9.9568,-9.9568,-3.5878,-1.6193,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-9.9568,-9.9568,-1.6193,-0.7811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-9.9568,-9.9568,-0.7811,0.7112,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-9.9568,-9.9568,-0.7811,0.7112,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-9.8691,-9.8691,-3.5083,-1.6077,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-9.8691,-9.8691,-3.5083,-1.6077,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-9.8679,-9.8679,-1.6193,-0.7811,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-9.8691,-9.8691,-0.8074,0.6931,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-9.8691,-9.8691,-0.8074,0.6931,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.2578,-5.2578,-7.1374,-6.6802,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.1689,-5.1689,-7.0485,-6.5913,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.8655,-5.2649,-6.7095,-6.7095,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-6.023,-5.8738,-6.6802,-6.6802,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-6.023,-5.8738,-6.6802,-6.6802,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.315,-5.1689,-6.5913,-6.5913,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.315,-5.1689,-6.5913,-6.5913,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.8655,-5.2649,-6.6094,-6.6094,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-6.023,-5.8738,-6.5913,-6.5913,2,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-6.023,-5.8738,-6.5913,-6.5913,0,2, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=-5.2649,0.7405,-7.4097,-7.0095,0,3.6, RGB=255,230,146 /  A-WALL-MAIN-FS
&OBST XB=2.3749,2.8405,-12.4968,-12.4079,0,1, RGB=151,84,20 /  Front Desk
&OBST XB=2.3749,2.8405,-12.4968,-12.4079,0.8,0.8, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.6458,6.7459,-3.0082,-2.7081,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.6167,6.7056,-3.0163,-2.6924,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.6167,6.7056,-2.9274,-2.7369,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.6167,6.7056,-2.9274,-2.7369,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.6458,6.7459,-4.8088,-4.5087,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.6167,6.7056,-4.826,-4.4641,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.6167,6.7056,-4.7371,-4.553,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.6167,6.7056,-4.7371,-4.553,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=9.148,10.4492,-4.8088,-4.7088,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=9.1535,10.3997,-4.826,-4.7371,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=9.198,10.3553,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=9.198,10.3553,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=8.047,9.148,-4.7612,-4.6623,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=7.947,8.047,-4.8088,-4.7088,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=7.947,9.148,-4.8088,-4.7088,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=7.9074,9.1535,-4.826,-4.7371,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=7.9518,9.1091,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=7.9518,9.1091,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.6458,7.947,-4.8088,-4.7088,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.6167,7.9074,-4.826,-4.7371,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.7056,7.8629,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.7056,7.8629,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=2.8424,3.4429,-12.5114,-12.1113,0,0.8, RGB=151,84,20 /  Front Desk
&OBST XB=2.8167,3.4163,-12.4968,-12.1131,0.8,0.8, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=15.3035,15.494,-17.9578,-17.3228,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=15.3035,15.494,-17.9578,-17.3228,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=13.6233,15.494,-17.9578,-17.7673,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=13.6233,15.494,-17.9578,-17.7673,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=11.8478,13.6233,-17.9578,-17.7673,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=11.8478,13.6233,-17.9578,-17.7673,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=10.0724,11.8478,-17.9578,-17.7673,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=10.0724,11.8478,-17.9578,-17.7673,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=8.2472,10.0488,-17.9246,-17.7267,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=8.2969,10.0724,-17.9578,-17.7673,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=8.047,8.2472,-17.9246,-17.7267,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.4456,8.047,-17.9133,-17.8133,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.4262,8.2969,-17.9578,-17.7673,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.4262,8.2969,-17.9578,-17.7673,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=3.3428,3.4429,-12.2113,-11.9112,0,0.8, RGB=151,84,20 /  Front Desk
&OBST XB=3.3274,3.4163,-12.1644,-11.9389,0.8,0.8, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=10.4492,11.7504,-4.8088,-4.7088,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=10.3997,11.7168,-4.826,-4.7371,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=10.4442,11.6724,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=10.4442,11.6724,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=11.7504,13.0516,-4.8088,-4.7088,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=11.7168,13.0339,-4.826,-4.7371,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=11.7613,12.9895,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=11.7613,12.9895,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=13.0516,14.3527,-4.8088,-4.7088,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=13.0339,14.3955,-4.826,-4.7371,1,1, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=13.0784,14.3066,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=13.0784,14.3066,-4.826,-4.7371,0.2,0.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.4262,6.6167,-17.9578,-17.3228,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=6.4262,6.6167,-17.9578,-17.3228,0.6,0.6, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.8546,4.9435,-2.6924,-2.6924,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.8546,4.9435,-3.5751,-3.5751,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.8546,4.8546,-3.5751,-2.6924,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.8546,4.9435,-3.5751,-2.6924,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.9435,4.9435,-3.5751,-2.6924,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.8546,4.9435,-3.5751,-2.6924,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.8546,4.9435,-3.7021,-3.7021,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.8546,4.9435,-4.5212,-4.5212,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.8546,4.8546,-4.5212,-3.7021,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.8546,4.9435,-4.5212,-3.7021,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.9435,4.9435,-4.5212,-3.7021,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=4.8546,4.9435,-4.5212,-3.7021,1.2,1.2, RGB=151,84,20 /  A-HRAL-RAIL-1
&OBST XB=0.3401,1.2409,-17.3131,-17.2131,1,2, RGB=153,255,255 /  FRONT WINDOW TOP
&OBST XB=0.3401,1.2409,-17.3131,-17.2131,0.2,1, RGB=153,255,255, DEVC_ID='TIMER_080' /  FRONT WINDOW Bottom
&OBST XB=-2.2622,-1.2613,-17.3131,-17.2131,0.2,2, RGB=153,255,255, DEVC_ID='TIMER_080' /  FRONT WINDOW
&OBST XB=-2.7627,-2.2622,-17.3131,-17.2131,0.2,2, RGB=153,255,255, DEVC_ID='TIMER_080' /  FRONT WINDOW
&OBST XB=-1.2613,-0.7609,-17.3131,-17.2131,1.2,2, RGB=153,255,255 /  FRONT WINDOW
&OBST XB=-1.2613,-0.7609,-17.3131,-17.2131,0.2,1.2, RGB=153,255,255, DEVC_ID='TIMER_080' /  FRONT WINDOW
&OBST XB=-4.7645,-4.264,-17.3131,-17.2131,0.2,1, RGB=153,255,255, DEVC_ID='TIMER_080' /  FRONT WINDOW Bottom
&OBST XB=-4.264,-4.264,-17.3131,-17.2131,0.2,1, RGB=153,255,255, DEVC_ID='TIMER_080' /  FRONT WINDOW Bottom
&OBST XB=-4.264,-3.9638,-17.3131,-17.2131,0.2,1, RGB=153,255,255, DEVC_ID='TIMER_080' /  FRONT WINDOW Bottom
&OBST XB=-4.75,-3.9357,-17.249,-17.2931,0.2,1.2, RGB=153,255,255, DEVC_ID='TIMER_080' /  FRONT WINDOW Bottom
&OBST XB=-4.7645,-4.264,-17.3131,-17.2131,1,2, RGB=153,255,255 /  FRONT WINDOW TOP
&OBST XB=-4.264,-3.9638,-17.3131,-17.2131,1,2, RGB=153,255,255 /  FRONT WINDOW TOP
&OBST XB=-4.75,-3.9357,-17.249,-17.2931,1.2,2, RGB=153,255,255 /  FRONT WINDOW TOP
&OBST XB=2.3813,2.4702,-17.3482,-17.3482,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.3813,4.3942,-17.3482,-17.3482,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.3053,4.3942,-17.3482,-17.3482,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.4733,2.4733,-17.3228,-17.2435,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.4733,4.3021,-17.3228,-17.2435,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.3437,4.3437,-17.3131,-17.2131,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.4162,4.3593,-17.1069,-17.1069,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.3437,4.3437,-17.2131,-17.113,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.442,3.9434,-17.2131,-17.113,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.9434,4.3437,-17.2131,-17.113,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.4733,4.3021,-17.2435,-17.1323,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.442,2.442,-17.2131,-17.113,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.4733,4.3021,-17.3292,-17.1323,0,0, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=0.3401,0.4402,-17.113,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=0.3302,1.2637,-17.1069,-17.1069,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=1.2409,1.2409,-17.2131,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=0.4402,1.2409,-17.2131,-17.113,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=0.4402,0.4402,-17.2131,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=0.4402,1.2409,-17.2131,-17.113,0.2,0.2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-1.0612,-1.0612,-17.2131,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-1.1612,-1.0612,-17.113,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-1.1612,-1.1612,-17.2131,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.3623,-2.3623,-17.2131,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.4624,-2.3623,-17.113,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.4624,-2.4624,-17.2131,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.794,-0.743,-17.1069,-17.1069,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-0.7609,-0.7609,-17.2131,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.7627,-0.7609,-17.2131,-17.113,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.7627,-2.7627,-17.2131,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.7627,-0.7609,-17.2131,-17.113,0.2,0.2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-3.9243,-3.8672,-17.1069,-17.1069,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.8006,-3.8672,-17.1069,-17.1069,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-3.9638,-3.9638,-17.2131,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.7645,-4.264,-17.2131,-17.113,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.264,-3.9638,-17.2131,-17.113,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.7403,-3.9275,-17.2498,-17.1323,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.7645,-4.7645,-17.2131,-17.113,0.2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.264,-3.9638,-17.2131,-17.113,0.2,0.2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.7645,-4.264,-17.2131,-17.113,0.2,0.2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.7403,-3.9275,-17.2498,-17.1323,0.2,0.2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=6.6231,15.2019,-17.3482,-17.3482,2.6,2.8, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=6.6231,15.2019,-17.1069,-17.1069,2.6,2.8, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=15.1416,15.1416,-17.2879,-17.1323,0,2.6, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=6.6458,8.047,-17.3131,-17.113,2.6,2.6, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=8.047,12.1507,-17.3308,-17.1329,2.6,2.6, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.1507,15.1534,-17.3308,-17.1329,2.6,2.6, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=6.6834,15.1416,-17.2879,-17.1323,2.6,2.6, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=6.6834,6.6834,-17.2879,-17.1323,0,2.6, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.2658,-6.1658,-12.5114,-12.4114,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.223,-6.1976,-12.5572,-12.5572,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.223,-6.1992,-13.5668,-12.4682,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.2658,-6.2658,-13.6118,-12.5114,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.2658,-6.1658,-13.5118,-12.5114,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.223,-6.1992,-13.5668,-13.5668,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.2658,-6.2658,-13.6118,-13.5118,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.2658,-6.1658,-13.5118,-13.5118,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.9817,-5.9817,-13.5319,-12.5032,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.1182,-6.0071,-13.4747,-13.4747,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.1182,-6.0071,-13.4747,-12.5603,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.1182,-6.0071,-12.5603,-12.5603,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.204,-6.0071,-13.4747,-12.5603,0,0, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.223,-6.1992,-7.5597,-7.5597,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.2658,-6.2658,-7.6098,-7.5097,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.2658,-6.1658,-7.6098,-7.6098,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.223,-6.1992,-8.6582,-7.5597,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.2658,-6.2658,-8.6101,-7.5097,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.2658,-6.1658,-8.6101,-7.6098,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.2658,-6.1658,-8.7101,-8.6101,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.223,-6.1976,-8.5693,-8.5693,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.9817,-5.9817,-8.6233,-7.5946,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.1658,-5.9656,-8.6101,-8.6101,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.1658,-5.9656,-8.6101,-7.6098,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.1182,-6.0071,-7.6518,-7.6518,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-6.204,-6.0071,-8.5662,-7.6518,0,0, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.7558,17.8559,-12.3822,-12.3822,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.7991,17.8245,-12.3539,-12.3539,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.8007,17.8245,-12.4111,-11.376,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.8245,17.8245,-12.4111,-11.376,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.7991,17.8245,-12.3539,-11.4332,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.8007,17.8245,-11.376,-11.376,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.7991,17.8245,-11.4332,-11.4332,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.6848,17.7102,-11.4332,-11.4332,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.6848,17.7086,-12.4111,-11.376,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.6557,17.6557,-12.3822,-11.3924,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.6557,17.7558,-12.3822,-11.3924,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.6848,17.7102,-12.3539,-12.3539,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=18.0023,18.0023,-12.4301,-11.3316,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=18.0023,18.0023,-11.4205,-11.3316,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.8559,17.956,-12.3822,-12.3822,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.8559,17.956,-12.3822,-11.3924,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.8975,17.9769,-11.4237,-11.4237,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.761,17.761,-12.3952,-11.3665,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.7864,17.8975,-11.4237,-11.4237,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.7864,17.8975,-12.3381,-11.4237,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.7864,17.8975,-12.3381,-12.3381,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.7864,17.9832,-12.3381,-11.4237,0,0, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.3749,2.4003,-13.6747,-13.6747,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.3765,2.4003,-13.7319,-12.7985,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.2418,2.442,-13.7119,-12.8116,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.3749,2.4003,-13.6747,-12.8556,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.3765,2.4003,-12.7985,-12.7985,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.3749,2.4003,-12.8556,-12.8556,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.2606,2.2606,-13.7319,-12.7985,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.286,2.3749,-12.8588,-12.8588,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.286,2.3749,-13.6716,-12.8588,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.286,2.3749,-13.6716,-13.6716,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.5305,2.9559,-14.2621,-14.2621,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.5908,2.8956,-14.2875,-14.2545,0.8,0.8, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.5305,2.9559,-14.2621,-14.2545,0.8,0.8, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.5305,2.9559,-14.4018,-14.4018,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.5908,2.5908,-14.3764,-14.3256,0.8,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.5908,2.8956,-14.3764,-14.3256,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.8956,2.8956,-14.3764,-14.3256,0.8,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.5908,2.8956,-14.3764,-14.3256,0.8,0.8, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.8433,3.9434,-14.3121,-14.3121,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.9083,3.9434,-14.2621,-14.2621,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.9083,3.9434,-14.4018,-14.4018,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.8862,3.9434,-14.4018,-14.4018,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.9686,2.9686,-14.3764,-14.3415,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=2.9686,3.883,-14.3764,-14.3415,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.883,3.883,-14.3764,-14.3415,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.2736,4.3307,-14.2621,-14.2621,0.8,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.9053,4.3307,-14.2621,-14.2621,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.9656,4.2704,-14.2875,-14.2545,0.8,0.8, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.2704,4.3307,-14.2875,-14.2545,0.8,0.8, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.9053,4.3307,-14.2621,-14.2545,0.8,0.8, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.9053,4.3307,-14.4018,-14.4018,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.2736,4.3307,-14.4018,-14.4018,0.8,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.9656,3.9656,-14.3764,-14.3256,0.8,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.9656,4.2704,-14.3764,-14.3256,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.2704,4.2704,-14.3764,-14.3256,0.8,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=3.9656,4.2704,-14.3764,-14.3256,0.8,0.8, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.1755,7.1755,-12.4825,-12.4587,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.1184,7.1184,-12.4841,-12.4587,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=5.5448,7.1462,-12.5114,-12.4114,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=5.6449,7.1462,-12.5114,-12.4114,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=5.5563,5.5563,-12.4825,-12.4587,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=5.5563,5.6134,-12.4587,-12.4587,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=5.6449,5.6449,-12.5114,-12.4114,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=5.5563,5.6134,-12.5984,-12.5984,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=5.5563,7.1755,-12.5984,-12.5984,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=5.6449,5.6449,-12.6115,-12.5114,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=5.6166,7.1152,-12.573,-12.4841,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.1152,7.1152,-12.573,-12.4841,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=9.9981,10.1124,-12.4841,-12.4841,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.1946,12.6873,-12.4825,-12.4587,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.1507,12.6512,-12.4811,-12.4811,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=8.047,12.1507,-12.4811,-12.4811,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.1462,8.047,-12.4114,-12.4114,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.1946,12.6873,-12.4587,-12.4587,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.1507,14.7531,-12.5801,-12.3822,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.2463,8.047,-12.5114,-12.4114,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=8.047,12.1507,-12.4811,-12.3822,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.1507,12.6512,-12.4811,-12.3822,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.2463,12.6512,-12.5114,-12.4114,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.1946,7.1946,-12.4825,-12.4587,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.1462,7.2463,-12.4114,-12.4114,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.2517,7.2517,-12.4841,-12.4587,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=9.9981,9.9981,-12.5857,-12.4841,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=9.9488,10.1489,-12.5801,-12.5801,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=10.1124,10.1124,-12.5857,-12.4841,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.1946,7.2517,-12.5984,-12.5984,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.1946,12.6873,-12.5984,-12.5984,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.2549,7.2549,-12.573,-12.4841,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=8.047,12.1507,-12.5801,-12.4811,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.1507,12.6512,-12.5801,-12.4811,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.2463,8.047,-12.6115,-12.5114,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=7.2549,12.627,-12.573,-12.4841,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.6512,12.6512,-12.5801,-12.4811,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=14.7531,14.8532,-12.4811,-12.3822,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.6937,14.7701,-12.4587,-12.4587,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.6937,12.7508,-12.4587,-12.4587,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.6937,12.7508,-12.5984,-12.5984,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.6937,14.7701,-12.5984,-12.5984,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.754,12.754,-12.573,-12.4841,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=12.754,14.7098,-12.573,-12.4841,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=14.7098,14.7098,-12.573,-12.4841,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=16.0592,17.2974,-12.4587,-12.4587,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=16.0592,16.1163,-12.4587,-12.4587,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=16.0592,16.1163,-12.5984,-12.5984,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=16.0592,17.2974,-12.5984,-12.5984,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=16.1195,16.1195,-12.573,-12.4841,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=16.1195,17.2371,-12.573,-12.4841,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.2553,17.2553,-12.6115,-12.5114,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.9689,4.9689,1.0255,1.0827,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.9689,4.9689,1.0255,1.959,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.9689,4.9689,1.9018,1.959,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8442,4.9443,1.0932,1.0932,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8895,4.9435,1.0859,1.8987,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8895,4.9435,1.8987,1.8987,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8292,4.8292,1.9018,1.959,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8292,4.8292,1.0255,1.959,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8292,4.8292,1.0255,1.0827,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.9443,4.9443,-0.3072,-0.2072,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.9689,4.9689,-1.1335,-0.2,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8895,4.9435,-1.0732,-1.0732,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8895,4.9435,-1.0732,-0.2604,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8442,4.9443,-0.3072,-0.3072,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8546,4.8546,-0.2604,-0.2572,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=4.8292,4.8292,-1.1335,-0.2,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.78,17.78,-9.0701,-6.1809,3,3, RGB=115,91,93 /  foam
&OBST XB=17.78,17.78,-9.0701,-9.013,1,3, RGB=115,91,93 /  foam
&OBST XB=17.8959,17.9197,-9.0701,-9.0701,1,3, RGB=115,91,93 /  foam
&OBST XB=17.9197,17.9197,-9.0701,-9.013,1,3, RGB=115,91,93 /  foam
&OBST XB=17.8559,17.956,-9.2103,-9.0102,1,3, RGB=115,91,93 /  foam corner
&OBST XB=17.8959,17.9197,-9.0701,-6.1809,3,3, RGB=115,91,93 /  foam
&OBST XB=17.9197,17.9197,-9.0701,-6.1809,3,3, RGB=115,91,93 /  foam
&OBST XB=17.8559,17.956,-9.0102,-6.2093,3,3, RGB=115,91,93 /  foam corner
&OBST XB=17.8559,17.956,-6.2093,-6.2093,1,3.2, RGB=115,91,93 /  foam corner
&OBST XB=17.8943,17.9197,-6.238,-6.238,1,3, RGB=115,91,93 /  foam
&OBST XB=17.7558,17.8559,-9.0102,-9.0102,1,3, RGB=115,91,93 /  foam corner
&OBST XB=17.7558,17.8559,-9.0102,-6.2093,3,3, RGB=115,91,93 /  foam corner
&OBST XB=17.7558,17.8559,-6.2093,-6.1092,1,3, RGB=115,91,93 /  foam corner
&OBST XB=-3.4671,-3.4671,1.3811,2.3146,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-3.3274,-3.3274,1.3811,2.3146,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-3.4417,-3.3528,1.4415,1.4415,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-3.4417,-3.3528,1.4415,2.2543,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-3.4417,-3.3528,2.2543,2.2543,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=16.855,16.9551,-13.3719,-13.3719,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=16.0243,16.9577,-13.3477,-13.3477,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=15.9542,16.0543,-13.4118,-13.3117,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=16.0243,16.9577,-13.4874,-13.4874,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=16.9006,16.9577,-13.4874,-13.4874,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.3879,17.4117,-13.3128,-13.3128,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.3863,17.4117,-13.2556,-13.2556,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.3879,17.4117,-13.3128,-12.6334,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.4117,17.4117,-13.3128,-12.6334,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.3863,17.4117,-13.2556,-12.6905,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.3879,17.4117,-12.6334,-12.6334,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.3863,17.4117,-12.6905,-12.6905,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.272,17.272,-13.3128,-12.6334,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.2553,17.2553,-13.3117,-13.2117,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.2553,17.3554,-12.7115,-12.7115,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.2974,17.3324,-13.2525,-12.6937,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=17.2974,17.3324,-13.2525,-13.2525,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.8006,-4.8006,2.902,2.9591,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.8006,-4.8006,1.4161,2.9591,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.8006,-4.8006,1.4161,1.4732,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.6609,-4.6609,1.4161,1.4732,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.6609,-4.6609,1.4161,2.9591,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.6609,-4.6609,2.902,2.9591,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.7212,-4.6863,1.4764,1.4764,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.7212,-4.6863,1.4764,2.8988,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-4.7212,-4.6863,2.8988,2.8988,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.1717,-2.1717,-0.8541,-0.073,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.232,-2.1971,-0.7938,-0.7938,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.232,-2.1971,-0.7938,-0.1334,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.232,-2.1971,-0.1334,-0.1334,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-2.3114,-2.3114,-0.8541,-0.073,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-11.6491,-11.6491,-4.4704,-4.4466,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-11.6491,-11.592,-4.4704,-4.4704,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-11.592,-11.592,-4.4704,-4.445,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-11.6491,-10.7157,-4.4704,-4.4466,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-11.6491,-10.7157,-4.4704,-4.4704,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-11.592,-10.7728,-4.4704,-4.445,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-10.7157,-10.7157,-4.4704,-4.4466,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-10.7728,-10.7157,-4.4704,-4.4704,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-10.7728,-10.7728,-4.4704,-4.445,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-10.7728,-10.7157,-4.3307,-4.3307,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-11.6491,-10.7157,-4.3307,-4.3307,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-11.6491,-11.592,-4.3307,-4.3307,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-10.776,-10.776,-4.391,-4.3561,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-11.5888,-10.776,-4.391,-4.3561,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-11.5888,-11.5888,-4.391,-4.3561,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-9.9822,-9.9822,-0.7906,-0.7334,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-9.9822,-9.9822,-1.6669,-0.7334,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-9.9822,-9.9822,-1.6669,-1.6097,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-9.9568,-9.9028,-0.7938,-0.7938,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-9.9568,-9.9028,-1.6066,-0.7938,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-9.9568,-9.9028,-1.6066,-1.6066,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-9.8425,-9.8425,-1.6669,-1.6097,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-9.8425,-9.8425,-1.6669,-0.7334,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-9.8425,-9.8425,-0.7906,-0.7334,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.9214,-5.8642,-6.7056,-6.7056,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.9214,-5.2673,-6.7056,-6.7056,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.3245,-5.2673,-6.7056,-6.7056,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.3245,-5.2673,-6.5659,-6.5659,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.9214,-5.2673,-6.5659,-6.5659,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.9214,-5.8642,-6.5659,-6.5659,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.3277,-5.3277,-6.6802,-6.5913,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.8611,-5.3277,-6.6802,-6.5913,2,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.9656,-5.8655,-6.7095,-6.6094,0,2, RGB=151,84,20 /  A-WDWK-TRIM-1
&OBST XB=-5.6111,-5.0552,-3.0001,-2.4442,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-5.0761,-4.4811,-2.3887,-1.7938,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=17.2974,17.3324,-13.2493,-12.6968,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=17.2974,17.3324,-13.2493,-12.6968,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-4.7212,-4.6863,1.4796,2.1844,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-4.7212,-4.6863,1.4796,2.1844,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-4.7212,-4.6863,2.1908,2.8956,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-4.7212,-4.6863,2.1908,2.8956,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-2.232,-2.1971,-0.7906,-0.1365,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-2.232,-2.1971,-0.7906,-0.1365,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-11.5856,-10.7791,-4.391,-4.3561,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-11.5856,-10.7791,-4.391,-4.3561,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=6.6167,6.7056,-2.7369,-2.7369,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-2.9274,-2.9274,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.7056,6.7056,-3.0163,-2.9274,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-3.0163,-3.0163,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.6167,-3.0163,-2.9274,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6458,6.7459,-4.6087,-4.5087,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-4.4641,-4.4641,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=9.198,9.198,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=7.8469,7.8469,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=7.8629,7.9518,-4.7371,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=7.9518,7.9518,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=7.8629,7.9518,-4.826,-4.826,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.7056,6.7056,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-4.826,-4.826,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.6167,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-4.7371,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=10.4442,10.4442,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=10.3491,10.4492,-4.7612,-4.7612,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=10.3553,10.3553,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=10.3553,10.4442,-4.7371,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=11.7613,11.7613,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=11.6724,11.7613,-4.826,-4.826,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=11.6724,11.6724,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=11.6724,11.7613,-4.7371,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=13.0784,13.0784,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=12.9895,13.0784,-4.826,-4.826,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=12.9895,12.9895,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=12.9895,13.0784,-4.7371,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=14.2526,14.3527,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=14.3955,14.3955,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8442,4.9443,-3.7084,-3.6084,0,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8864,4.9117,-3.5751,-3.5751,0,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8355,4.9625,-3.6745,-3.6512,3.6,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8864,4.9117,-4.5212,-4.5212,0,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8442,4.9443,-4.6087,-4.5087,0,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8355,4.9625,-4.5721,-4.5487,3.6,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6389,6.6389,-2.9009,-2.8564,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=6.6834,6.6834,-2.9009,-2.8564,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.8487,9.9488,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.879,9.9235,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.7486,9.8487,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.7544,9.7989,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.3482,9.4483,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.3806,9.425,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.2481,9.3482,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.2559,9.3004,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.8478,8.9479,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.8821,8.9265,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.7477,8.8478,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.7575,8.8019,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.3473,8.4474,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.3836,8.4281,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.2472,8.3473,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.259,8.3034,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.7468,7.8469,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.7605,7.805,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.3464,7.4465,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.3867,7.4311,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.2463,7.3464,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.262,7.3065,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=6.846,6.9461,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=6.8882,6.9326,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=6.7459,6.846,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=6.7636,6.808,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.4492,10.5493,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.4972,10.5417,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.8496,10.9497,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.8565,10.9009,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.9497,11.0498,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.9762,11.0206,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=11.0497,11.1498,-4.7612,-4.6623,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=11.0959,11.1404,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=11.5502,11.6503,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=11.5749,11.6193,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.1508,12.2508,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.1736,12.218,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.2508,12.3509,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.2933,12.3377,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.7513,12.8514,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.7722,12.8167,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.8514,12.9515,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.892,12.9364,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.3518,13.4519,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.3709,13.4154,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.4519,13.552,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.4907,13.5351,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.9524,14.0525,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.9696,14.014,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=14.0525,14.1525,-4.8088,-4.7088,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=14.0893,14.1338,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=-9.8425,-6.2151,-3.4671,-3.4671,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.8425,-9.8425,-3.4671,-1.6637,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.8425,-9.8425,-0.7366,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.8425,-5.3658,0.6699,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.3658,-4.6609,0.6699,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.6609,-4.6609,0.6699,1.4192,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.6609,-4.6609,2.9559,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.6609,-3.4671,3.3782,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.4671,-3.4671,2.3114,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.3114,-2.3114,-0.0762,0.3302,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.3114,-2.3114,-1.4478,-0.8509,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.1435,0.252,-7.0231,-7.0231,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.1435,-5.1435,-7.0231,-6.5659,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.2705,-5.1435,-6.5659,-6.5659,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-5.9817,-6.5659,-3.4671,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-6.0175,-5.9817,-3.4671,-3.4671,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.1379,1.1081,-1.5875,-1.5875,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.7177,2.3876,-1.5875,-1.5875,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.8292,4.8292,-4.0203,-2.7178,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.9689,4.9689,-2.648,-1.1303,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.9689,4.9689,-0.2032,1.0287,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.9689,4.9689,1.9558,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.9689,6.5913,3.3782,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.9636,3.9636,-11.4999,-11.43,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.2606,3.9636,-11.43,-11.43,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.2606,2.2606,-12.8016,-11.43,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.2606,2.2606,-17.1069,-13.7287,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,2.2606,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-5.9817,-17.1069,-13.5319,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-5.9817,-12.5032,-9.5377,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-4.1367,-9.5377,-9.5377,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.5271,-0.1562,-9.5377,-9.5377,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=0.8471,1.2668,-9.5377,-9.5377,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.1717,-2.1717,-1.4478,-0.8509,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.1717,-2.1717,-0.0762,0.3302,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-0.4013,-0.127,-1.4478,-1.4478,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-0.4013,-0.1032,-1.4716,-1.4573,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.761,17.761,-12.5095,-12.3952,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.761,17.8245,-12.5095,-12.5095,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.8245,17.8245,-12.5095,-12.4079,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.8007,17.815,-12.5,-12.4079,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=15.4178,16.0274,-13.4874,-13.4874,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=16.9545,17.7165,-13.4874,-13.4874,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.7165,17.7165,-17.1069,-13.4874,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=15.5764,17.7165,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=15.4665,15.5764,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=6.6612,10.3997,-2.7178,-2.7178,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.4417,3.4417,-12.1791,-11.9135,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.302,3.4417,-11.9135,-11.9135,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.302,3.302,-12.0984,-11.9135,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.8124,3.3258,-12.4063,-12.1039,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.7559,2.8099,-12.3825,-12.3825,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.9402,4.3148,-14.2621,-14.2621,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.4003,2.9115,-14.2621,-14.2621,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.4003,2.8473,-12.5222,-12.5222,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.8409,3.4322,-12.5127,-12.1653,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.78,17.78,-5.95,-4.7816,0.6,0.6, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.78,17.78,-9.2519,-5.95,0.6,0.6, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.761,17.761,-10.0362,-9.2886,0.6,0.6, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.3274,-3.3274,0.4699,1.3843,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.3274,-3.3274,2.3114,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.3274,1.6923,3.3782,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.7414,1.7414,-1.4076,3.394,0,0, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=0.0127,0.0127,-1.4478,0.4699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-
&OBST XB=-0.0111,0.0032,-1.4716,0.4604,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-
&OBST XB=-3.3274,0.0127,0.4699,0.4699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-5.9817,-9.398,-8.6233,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-5.9817,-7.5946,-6.7056,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.1271,1.1271,-9.398,-8.0958,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,1.1271,-9.398,-9.398,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=15.2781,15.2781,-17.1069,-13.4366,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=15.1988,15.2781,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=6.5215,6.6262,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.4545,6.5215,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.4545,4.4545,-17.1069,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.4545,5.5594,-12.5984,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=14.767,14.826,-12.5984,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.4003,2.9115,-14.4018,-14.4018,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.9402,4.3148,-14.4018,-14.4018,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.3148,4.3148,-17.1323,-14.4018,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.832,1.832,0.4699,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.832,4.8292,3.3782,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.8292,4.8292,1.9558,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.8292,4.8292,0.4699,1.0287,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.832,4.8292,0.4699,0.4699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-11.6459,-4.4704,-4.4704,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2793,-11.6459,-4.4609,-4.4466,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.9822,-9.9822,-6.8993,-4.4704,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-9.9822,-6.8993,-6.8993,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-12.2555,-6.8993,-4.4704,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.9197,17.9197,-9.2335,-9.067,1,1.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.8959,17.9102,-9.2607,-9.067,1.2,1.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.9197,17.9197,-6.1841,-6.0706,1,1.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.8959,17.9102,-6.1841,-6.0468,1.2,1.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=20.1422,20.1422,-8.9409,-6.0706,1,1.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=14.9287,16.0624,-12.5984,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.4117,17.7165,-13.3477,-13.3477,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.4117,17.7165,-12.5984,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.7165,17.7165,-13.3477,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.832,1.832,-1.4478,0.3302,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.8292,4.8292,-0.2032,0.3302,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.8292,4.8292,-2.5781,-1.1303,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.5273,4.8292,-2.5781,-2.5781,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=14.3955,17.78,-2.7178,-2.7178,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.78,17.78,-4.7816,-2.7178,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.2451,-4.8006,3.3782,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.8006,-4.8006,2.9559,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.8006,-4.8006,0.8096,1.4192,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.2451,-4.8006,0.8096,0.8096,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.2451,-5.2451,0.8096,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-9.9822,0.6699,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.9822,-9.9822,-0.7366,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.9822,-9.9822,-3.5878,-1.6637,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.9822,-9.9822,-4.3307,-3.5878,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-10.7188,-9.9822,-4.3307,-4.3307,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-11.6459,-4.3307,-4.3307,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-12.2555,-4.3307,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=10.3997,14.3955,-2.7178,-2.7178,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.761,17.761,-11.2649,-10.0362,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=16.5547,17.7558,-11.0955,-10.7986,0,0, RGB=255,230,146 /  A-STRS-TRED-1
&OBST XB=16.5067,17.7689,-11.1329,-10.7773,0.2,0.2, RGB=255,230,146 /  A-STRS-TRED-1
&OBST XB=16.5547,17.7558,-10.7986,-10.4027,0.2,0.2, RGB=255,230,146 /  A-STRS-TRED-1
&OBST XB=16.5067,17.7689,-10.8027,-10.4471,0.2,0.2, RGB=255,230,146 /  A-STRS-TRED-1
&OBST XB=16.5547,17.7558,-10.5017,-10.1058,0.4,0.6, RGB=255,230,146 /  A-STRS-TRED-1
&OBST XB=16.5067,17.7689,-10.4725,-10.1169,0.4,0.4, RGB=255,230,146 /  A-STRS-TRED-1
&OBST XB=16.5067,17.7689,-11.1075,-11.1075,0,0.2, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.4546,16.5547,-11.0955,-10.7986,0,0.2, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.5067,16.5067,-11.1329,-10.7773,0,0.4, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.4559,16.5067,-11.1329,-11.1329,0,0.2, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=17.7689,17.7689,-11.2726,-10.7773,0,0.4, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.5067,17.7689,-10.7773,-10.7773,0.2,0.2, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.4546,16.5547,-10.7986,-10.4027,0,0.4, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.5067,16.5067,-10.7773,-10.4471,0,0.4, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=17.7689,17.7689,-10.7773,-10.4471,0,0.4, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.6548,17.7558,-10.5017,-10.3037,0.2,0.4, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.4546,16.5547,-10.5017,-10.1058,0,0.6, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.5547,17.7558,-10.4027,-10.1058,0,0.6, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.4559,16.4559,-10.1169,-9.828,0.2,0.4, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=17.7689,17.7689,-10.4471,-10.1169,0.2,0.6, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.5067,17.7689,-10.1169,-10.1169,0.4,0.6, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=1.1843,1.7177,-1.5621,-1.5621,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=1.1843,1.1843,-4.6101,-1.5621,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=4.8546,4.8546,-4.5537,-4.0965,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=2.7972,4.8546,-4.0965,-4.0965,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=2.7972,4.8546,-4.5537,-4.5537,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-4.0605,-3.6033,-9.5123,-9.5123,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-3.6033,-3.6033,-10.1219,-9.5123,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-4.0605,-4.0605,-10.1219,-9.5123,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-3.6031,-3.6031,-10.7315,-10.1219,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-4.0603,-4.0603,-10.7315,-10.1219,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-3.6031,-3.6031,-11.3411,-10.7315,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-4.0603,-4.0603,-11.3411,-10.7315,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-3.6031,-3.6031,-11.8889,-11.3411,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-4.0603,-4.0603,-11.9491,-11.3411,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-2.1751,-1.6726,-13.6384,-13.6384,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-2.2976,-1.6124,-14.0956,-14.0956,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-0.08,-0.08,-12.2368,-11.1929,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=0.3772,0.3772,-12.297,-11.1929,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-0.08,-0.08,-11.1929,-10.6595,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=0.809,0.809,-11.1929,-10.6595,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-0.08,0.7709,-9.5123,-9.5123,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-0.08,0.7709,-10.1219,-10.1219,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-0.08,-0.08,-10.1219,-9.5123,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=0.7709,0.7709,-10.1219,-9.5123,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=1.7177,1.7177,-4.5339,-4.0767,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=1.7177,2.1749,-4.0767,-4.0767,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=1.7177,2.1749,-4.5339,-4.5339,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=2.3749,2.3749,-12.3317,-12.1539,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=2.3749,2.7559,-12.3317,-12.3317,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=2.3749,2.7559,-12.1539,-12.1539,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-1.0109,-1.0109,-1.4732,-0.9398,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-0.4013,-0.4013,-1.4732,-0.9398,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-1.0109,-0.4013,-1.4732,-1.4732,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-1.0109,-0.4013,-0.9398,-0.9398,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=1.1081,1.7177,-4.6101,-4.6101,0.8,1, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.1081,1.7177,-4.6101,-4.6101,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.1843,1.7177,-1.5621,-1.5621,0.2,1, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,1.7177,-4.6101,-1.5621,0.8,1, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7414,1.7414,-4.6087,-1.6077,0,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.1081,1.1081,-4.6101,-1.5621,0.2,1, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.1408,1.7414,-4.6087,-1.6077,0,0, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=4.8546,4.8546,-4.6299,-4.5537,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=4.8546,4.8546,-4.5537,-4.0965,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=4.8546,4.8546,-4.0965,-4.0203,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,2.7972,-4.0965,-4.0203,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,2.7972,-4.5537,-4.0965,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,2.7972,-4.6299,-4.5537,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,4.8546,-4.0203,-4.0203,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=3.9434,4.8442,-4.6087,-4.6087,0,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.8424,3.9434,-4.6087,-4.6087,0,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.8424,4.8442,-4.6087,-4.6087,0,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,4.8546,-4.6299,-4.0203,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.0605,-3.6033,-9.5123,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1367,-4.0605,-9.5123,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5271,-3.5271,-10.1219,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1367,-4.1367,-10.1219,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-3.5271,-10.1219,-9.5123,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5269,-3.5269,-10.7315,-10.1219,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-4.1365,-10.7315,-10.1219,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-3.5271,-10.7315,-10.1219,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5269,-3.5269,-11.3411,-10.7315,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-4.1365,-11.3411,-10.7315,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-3.5269,-11.3411,-10.7315,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5269,-3.5269,-11.8788,-11.3411,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-4.1365,-11.9591,-11.3411,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-3.5269,-11.9591,-11.3411,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-3.4078,-12.5583,-11.8788,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.9759,-3.095,-13.2392,-12.323,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5828,-2.7295,-13.7181,-12.8649,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.1038,-2.1546,-14.1718,-13.2303,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-2.1546,-1.6826,-13.5622,-13.5622,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-2.318,-1.6024,-14.1718,-14.1718,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-2.318,-1.6024,-14.1718,-13.5622,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.6826,-0.8385,-14.1718,-13.3991,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.0738,-0.0705,-13.9672,-13.0775,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.5168,0.2987,-13.5238,-12.6489,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.2694,0.4534,-12.8842,-12.2267,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.1562,-12.2267,-11.1929,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.4402,0.4402,-12.3114,-11.211,0,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,0.4534,-12.307,-11.1929,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.0603,0.8406,-10.6108,-10.6108,0,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.08,-10.6595,-10.6595,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.08,-11.1929,-11.1929,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.08,0.809,-11.1929,-11.1929,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.1562,-11.1929,-10.6595,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.8852,0.8852,-11.1929,-10.6595,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.4534,0.8852,-11.1929,-10.6595,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,0.4534,-11.1929,-10.6595,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.7709,0.8471,-9.5123,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.08,0.7709,-9.5123,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.08,-9.5123,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.08,-10.1219,-10.1219,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.08,0.7709,-10.1219,-10.1219,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.7709,0.8471,-10.1219,-10.1219,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.1562,-10.1219,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.8406,0.8406,-10.1106,-9.5104,0,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,0.8471,-10.1219,-9.5123,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.1749,2.1749,-4.6101,-4.5339,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.1749,2.1749,-4.5339,-4.0767,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.1749,2.1749,-4.0767,-4.0005,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,1.7177,-4.0767,-4.0005,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,1.7177,-4.5339,-4.0767,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,1.7177,-4.6101,-4.5339,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,2.1749,-4.0005,-4.0005,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7414,2.1417,-4.6087,-4.6087,0,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,2.1749,-4.6101,-4.0005,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.3749,2.3749,-12.3317,-12.1539,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.3749,2.3749,-12.4079,-12.3317,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7559,2.7559,-12.4079,-12.3317,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7559,2.7559,-12.3317,-12.1539,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.3749,2.7559,-12.4079,-12.4079,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.3749,2.7559,-12.0777,-12.0777,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.3749,2.7559,-12.4079,-12.0777,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-3.5276,-10.1219,-10.1219,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-3.5276,-9.5123,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5276,-3.5276,-10.1219,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-4.1372,-10.1219,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-4.1353,-10.1219,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1353,-3.5276,-10.1219,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1353,-3.5257,-10.7315,-10.7315,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1353,-3.5257,-10.1219,-10.1219,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5257,-3.5257,-10.7315,-10.1219,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1353,-4.1353,-10.7315,-10.1219,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1353,-3.5276,-10.7315,-10.1219,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5276,-3.5257,-10.7315,-10.1219,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.0109,-1.0109,-1.4732,-0.9398,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.4013,-0.4013,-1.4732,-0.9398,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.0109,-0.4013,-1.4732,-1.4732,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.0109,-0.4013,-0.8636,-0.8636,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.0109,-0.4013,-1.4732,-0.8636,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-3.5276,-10.7315,-10.7315,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5276,-3.5276,-11.3411,-10.7315,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-4.1372,-11.3411,-10.7315,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-4.1353,-11.3411,-10.7315,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1353,-3.5276,-11.3411,-10.7315,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5276,-3.5276,-11.855,-11.3411,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-4.1372,-11.9352,-11.3411,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-3.5276,-11.9352,-11.3411,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-3.3344,-12.8511,-11.855,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.8918,-2.9386,-13.5268,-12.5762,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.3733,-2.4784,-14.0026,-13.0921,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-2.7533,-1.8851,-14.2243,-13.4452,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.9258,-0.9991,-14.2243,-13.5138,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.1989,-0.1143,-14.1023,-13.1242,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.5241,0.4533,-13.5915,-12.6449,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1563,0.4533,-9.5123,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1563,-0.1563,-12.6449,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.4533,0.4533,-12.8518,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1603,0.4402,-12.8116,-9.5104,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.0407,1.7414,-4.6087,-1.6077,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=1.0827,1.7177,-4.6101,-1.5621,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=2.7972,4.8546,-4.6553,-3.9949,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=2.7972,4.8546,-4.6553,-3.9949,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1621,-4.1619,-10.1219,-9.5123,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1619,-3.5017,-10.1219,-9.5123,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1621,-4.1619,-10.1219,-9.5123,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1619,-3.5017,-10.1219,-9.5123,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1619,-3.5017,-10.7315,-10.1219,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.5017,-3.5015,-10.7315,-10.1219,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1619,-3.5017,-10.7315,-10.1219,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.5017,-3.5015,-10.7315,-10.1219,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1619,-3.5015,-11.3411,-10.7315,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1619,-3.5015,-11.3411,-10.7315,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1619,-3.5015,-11.9624,-11.3411,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1619,-3.5015,-11.9624,-11.3411,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1639,-3.3632,-12.6115,-11.9112,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1619,-3.3842,-12.5681,-11.8755,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.9638,-3.063,-13.2117,-12.3114,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.9996,-3.0747,-13.2547,-12.3132,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.5634,-2.7627,-13.7119,-12.8116,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.6031,-2.7139,-13.7384,-12.8492,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.1194,-2.1478,-14.1972,-13.21,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.1194,-2.1478,-14.1972,-13.21,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-2.3248,-1.599,-14.1972,-13.5368,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-2.3248,-1.599,-14.1972,-13.5368,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.6617,-0.861,-14.212,-13.4118,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.686,-0.8287,-14.1972,-13.3754,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.0836,-0.0519,-13.9908,-13.0589,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.0836,-0.0519,-13.9908,-13.0589,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1603,0.3401,-13.5118,-12.6115,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.5607,-0.1603,-13.5118,-12.6115,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.5354,0.3224,-13.5424,-12.6391,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.5354,0.3224,-13.5424,-12.6391,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.293,0.4788,-12.8941,-12.2234,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.293,0.4788,-12.8941,-12.2234,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1603,0.4402,-12.3114,-11.211,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1603,-0.1603,-12.3114,-11.211,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1816,0.4788,-12.3103,-11.1929,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1816,0.4788,-12.3103,-11.1929,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=0.4788,0.9106,-11.1929,-10.6595,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1816,0.4788,-11.1929,-10.6595,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=0.4788,0.9106,-11.1929,-10.6595,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1816,0.4788,-11.1929,-10.6595,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1816,0.8725,-10.1219,-9.5123,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1816,0.8725,-10.1219,-9.5123,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=1.7414,2.1417,-4.6087,-4.0085,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=1.7177,2.1749,-4.6355,-3.9751,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=2.3749,2.7559,-12.4333,-12.0523,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=2.3749,2.7559,-12.4333,-12.0523,0,0.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1607,-3.5022,-10.1219,-9.5123,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1607,-3.5022,-10.1219,-9.5123,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1607,-3.5022,-10.7315,-10.1219,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1607,-3.5022,-10.7315,-10.1219,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.6223,-0.5037,-1.0842,-0.9652,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.6223,-0.5037,-1.3716,-1.2526,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.9085,-0.7899,-1.3716,-1.2526,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.9085,-0.7899,-1.0842,-0.9652,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.5037,-0.4013,-1.4732,-0.8382,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.0109,-0.4013,-1.4732,-1.3716,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.0109,-0.9085,-1.4732,-0.8382,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.0109,-0.4013,-0.9652,-0.8382,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.0109,-0.4013,-1.4732,-0.8382,0,0.8, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1607,-3.5022,-11.3411,-10.7315,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1607,-3.5022,-11.3411,-10.7315,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1626,-3.5022,-11.9386,-11.3411,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1626,-3.5022,-11.9386,-11.3411,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1626,-3.3112,-12.8626,-11.8516,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1626,-3.3112,-12.8626,-11.8516,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.9151,-2.9204,-13.545,-12.5647,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.9151,-2.9204,-13.545,-12.5647,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.3915,-2.4669,-14.0259,-13.0739,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.3915,-2.4669,-14.0259,-13.0739,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-2.7647,-1.8834,-14.2502,-13.422,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-2.7647,-1.8834,-14.2502,-13.422,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.9275,-0.9908,-14.2502,-13.4893,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.9275,-0.9908,-14.2502,-13.4893,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.2072,-0.0972,-14.1269,-13.1047,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.2072,-0.0972,-14.1269,-13.1047,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.5412,0.4787,-13.611,-12.6362,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.5412,0.4787,-13.611,-12.6362,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1817,0.4787,-12.8604,-9.5123,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-0.1817,0.4787,-12.8604,-9.5123,2.6,2.6, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=6.4456,8.047,-17.9133,-17.3131,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=6.5337,7.2703,-17.9115,-17.9115,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=6.5337,7.2703,-17.9304,-17.9304,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=6.5337,7.2703,-17.9115,-17.9115,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=6.4456,6.5457,-17.9133,-17.9133,0.6,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=6.4456,6.5457,-17.9133,-17.9133,0.6,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=6.4575,6.5337,-17.9115,-17.7993,2,2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=6.4575,6.5337,-17.9115,-17.7993,2.2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.047,8.047,-17.9133,-17.3131,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.047,12.1507,-17.9246,-17.3308,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.1593,8.8959,-17.9166,-17.9166,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.1471,8.8478,-17.9246,-17.9246,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.1593,8.8959,-17.9166,-17.9166,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.047,8.1471,-17.9246,-17.9246,0.6,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=9.7849,10.5215,-17.9356,-17.9356,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=9.7849,10.5215,-17.9166,-17.9166,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=9.7486,10.5493,-17.9246,-17.9246,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=9.7849,10.5215,-17.9166,-17.9166,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=10.5493,11.35,-17.9246,-17.9246,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=10.5977,11.3343,-17.9166,-17.9166,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=10.5977,11.3343,-17.9356,-17.9356,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=10.5977,11.3343,-17.9166,-17.9166,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.0361,13.7727,-17.9356,-17.9356,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.0361,13.7727,-17.9166,-17.9166,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.0361,13.7727,-17.9356,-17.9356,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.0361,13.7727,-17.9166,-17.9166,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=12.9515,13.0516,-17.9246,-17.9246,0.6,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=14.5529,15.3536,-17.9246,-17.9246,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=14.5855,15.3221,-17.9115,-17.9115,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=14.5855,15.3221,-17.9304,-17.9304,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=14.5855,15.3221,-17.9115,-17.9115,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=11.4501,12.1507,-17.9246,-17.9246,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=11.4105,12.1471,-17.9166,-17.9166,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=11.4105,12.1471,-17.9356,-17.9356,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=11.4105,12.1471,-17.9166,-17.9166,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=11.35,11.4501,-17.9246,-17.9246,0.6,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.8523,14.5529,-17.9246,-17.9246,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.8489,14.5093,-17.9166,-17.9166,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.8489,14.5093,-17.9356,-17.9356,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.8489,14.5093,-17.9166,-17.9166,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.7522,13.8523,-17.9246,-17.9246,0.6,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=9.7486,9.8487,-17.9246,-17.9246,0.6,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=10.5493,10.6494,-17.9246,-17.9246,0.6,2.2, RGB=255,230,146 /  vertical strips
&OBST XB=14.5529,14.653,-17.9246,-17.9246,0.6,2.2, RGB=255,230,146 /  vertical strips
&OBST XB=15.3536,15.4537,-17.9246,-17.9246,0.6,2.2, RGB=255,230,146 /  vertical strips
&OBST XB=-1.4225,-1.3463,-1.2414,-1.2414,0.6,0.6 /  BATHROOM FIXTURES
&OBST XB=10.3491,10.3491,-12.5114,-2.7081,2.6,3.6, RGB=255,230,146 /  A-CASE-SOFF-1
&OBST XB=10.2299,10.2299,-12.4714,-2.6924,2.6,3.6, RGB=255,230,146 /  A-CASE-SOFF-1
&OBST XB=10.2299,10.3569,-2.6924,-2.6924,2.6,3.6, RGB=255,230,146 /  A-CASE-SOFF-1
&OBST XB=10.2299,10.3569,-12.4714,-12.4714,2.6,3.6, RGB=255,230,146 /  A-CASE-SOFF-1
&OBST XB=10.2299,10.3569,-12.4714,-2.6924,3.6,3.6, RGB=255,230,146 /  A-CASE-SOFF-1
&OBST XB=10.249,10.3491,-12.5114,-2.7081,2.6,3.6, RGB=255,230,146 /  ceiling
&OBST XB=6.5457,7.2463,-17.9133,-17.9133,0.6,2, RGB=153,255,255, DEVC_ID='TIMER_110' /  BAY WINDOW GLASS
&OBST XB=6.4456,6.4456,-17.8133,-17.6132,0.6,2, RGB=153,255,255, DEVC_ID='TIMER_100' /  BAY WINDOW GLASS
&OBST XB=6.4456,6.4456,-17.9133,-17.3131,0.6,2, RGB=153,255,255, DEVC_ID='TIMER_100' /  BAY WINDOW GLASS
&OBST XB=8.1471,8.8478,-17.9246,-17.9246,0.6,2, RGB=153,255,255, DEVC_ID='TIMER_130' /  BAY WINDOW GLASS
&OBST XB=9.7486,10.5493,-17.9246,-17.9246,0.6,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=10.5493,11.35,-17.9246,-17.9246,0.6,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=13.0516,13.7522,-17.9246,-17.9246,0.6,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=14.5529,15.3536,-17.9133,-17.9133,0.6,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=15.4537,15.4537,-17.8257,-17.6277,0.6,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=15.4537,15.4537,-17.9246,-17.3308,0.6,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=15.4298,15.4298,-17.9115,-17.7993,0.6,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=8.9479,9.7486,-17.9246,-17.9246,0.6,1.8, RGB=153,255,255, DEVC_ID='TIMER_078' /  BAY WINDOW GLASS
&OBST XB=8.9479,9.7486,-17.9133,-17.9133,1.8,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=7.3464,8.047,-17.9133,-17.9133,0.6,2, RGB=153,255,255, DEVC_ID='TIMER_120' /  BAY WINDOW GLASS
&OBST XB=12.2508,12.9515,-17.9246,-17.9246,0.6,1.8, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=12.2233,12.9599,-17.9349,-17.9349,1.8,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=11.4501,12.1507,-17.9246,-17.9246,0.6,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=13.8523,14.5529,-17.9246,-17.9246,0.6,2, RGB=153,255,255 /  BAY WINDOW GLASS
&OBST XB=17.7558,20.158,-9.215,-9.0171,0.8,3.6, RGB=115,91,93 /  BAND BOX WALL - foam
&OBST XB=17.7558,20.3581,-9.7099,-9.215,0.8,3.6, RGB=255,230,146 /  BAND BOX WALL Outer
&OBST XB=-6.2658,-5.6653,-1.6077,-1.5076,2,3.6, RGB=255,230,146 /  above door
&OBST XB=1.1408,1.2409,-7.7098,-7.0095,2,3.6, RGB=255,230,146 /  above door
&OBST XB=0.7405,1.1408,-7.1096,-7.0095,2,3.6, RGB=255,230,146 /  above door
&OBST XB=-6.2658,-5.9656,-2.2079,-1.6077,2,3.6, RGB=255,230,146 /  above door
&OBST XB=3.9434,4.3437,-17.3131,-17.2131,0,2, RGB=153,255,255, DEVC_ID='TIMER_030' /  FRONT DOOR
&OBST XB=3.9434,3.9434,-17.3131,-17.2131,0,2, RGB=153,255,255, DEVC_ID='TIMER_030' /  FRONT DOOR
&OBST XB=2.442,3.9434,-17.3131,-17.2131,0,2, RGB=153,255,255, DEVC_ID='TIMER_030' /  FRONT DOOR
&OBST XB=2.442,4.3437,-17.3131,-17.2131,0,2, RGB=153,255,255, DEVC_ID='TIMER_030' /  FRONT DOOR
&OBST XB=-6.1658,-5.9656,-13.5118,-12.5114,0,2, RGB=151,84,20, DEVC_ID='TIMER_045' /  SIDE DOOR
&OBST XB=-6.1658,-5.9656,-8.6101,-7.6098,0,2, RGB=151,84,20, DEVC_ID='TIMER_060' /  SIDE DOOR
&OBST XB=17.7558,17.956,-12.3822,-11.3924,0,2, RGB=115,91,93, DEVC_ID='TIMER_029' /  BACK
&OBST XB=17.8975,17.942,-12.3349,-12.3349,0,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=17.8975,17.942,-12.3349,-11.4268,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=17.8975,17.942,-11.4268,-11.4268,0,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=17.8975,17.942,-12.3349,-11.4268,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=2.9686,3.883,-14.3764,-14.3415,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-5.6111,-5.0552,-3.0001,-2.4442,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-5.0761,-4.4811,-2.3887,-1.7938,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=17.2974,17.3324,-13.2493,-12.6968,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=17.2974,17.3324,-13.2493,-12.6968,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-4.7212,-4.6863,1.4796,2.1844,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-4.7212,-4.6863,1.4796,2.1844,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-4.7212,-4.6863,2.1908,2.8956,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-4.7212,-4.6863,2.1908,2.8956,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-2.232,-2.1971,-0.7906,-0.1365,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-2.232,-2.1971,-0.7906,-0.1365,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-11.5856,-10.7791,-4.391,-4.3561,2,2, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=-11.5856,-10.7791,-4.391,-4.3561,0,0, RGB=151,84,20 /  A-DOOR-STND-1
&OBST XB=6.6167,6.7056,-2.7369,-2.7369,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-2.9274,-2.9274,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.7056,6.7056,-3.0163,-2.9274,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-3.0163,-3.0163,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.6167,-3.0163,-2.9274,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-4.553,-4.553,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-4.4641,-4.4641,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=9.1091,9.1091,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=9.198,9.198,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=7.8629,7.8629,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=7.8629,7.9518,-4.7371,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=7.9518,7.9518,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=7.8629,7.9518,-4.826,-4.826,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.7056,6.7056,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-4.826,-4.826,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.6167,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6167,6.7056,-4.7371,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=10.4442,10.4442,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=10.3553,10.4442,-4.826,-4.826,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=10.3553,10.3553,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=10.3553,10.4442,-4.7371,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=11.7613,11.7613,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=11.6724,11.7613,-4.826,-4.826,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=11.6724,11.6724,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=11.6724,11.7613,-4.7371,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=13.0784,13.0784,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=12.9895,13.0784,-4.826,-4.826,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=12.9895,12.9895,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=12.9895,13.0784,-4.7371,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=14.3066,14.3066,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=14.3955,14.3955,-4.826,-4.7371,0.2,1, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8864,4.9117,-3.7021,-3.7021,0,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8864,4.9117,-3.5751,-3.5751,0,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8355,4.9625,-3.6745,-3.6512,3.6,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8864,4.9117,-4.5212,-4.5212,0,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8864,4.9117,-4.6482,-4.6482,0,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=4.8355,4.9625,-4.5721,-4.5487,3.6,3.6, RGB=151,84,20 /  A-HRAL-NWEL-1
&OBST XB=6.6389,6.6389,-2.9009,-2.8564,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=6.6834,6.6834,-2.9009,-2.8564,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.879,9.9235,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.879,9.9235,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.7544,9.7989,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.7544,9.7989,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.3806,9.425,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.3806,9.425,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.2559,9.3004,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=9.2559,9.3004,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.8821,8.9265,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.8821,8.9265,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.7575,8.8019,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.7575,8.8019,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.3836,8.4281,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.3836,8.4281,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.259,8.3034,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=8.259,8.3034,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.7605,7.805,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.7605,7.805,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.3867,7.4311,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.3867,7.4311,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.262,7.3065,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=7.262,7.3065,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=6.8882,6.9326,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=6.8882,6.9326,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=6.7636,6.808,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=6.7636,6.808,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.4972,10.5417,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.4972,10.5417,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.8565,10.9009,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.8565,10.9009,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.9762,11.0206,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=10.9762,11.0206,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=11.0959,11.1404,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=11.0959,11.1404,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=11.5749,11.6193,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=11.5749,11.6193,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.1736,12.218,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.1736,12.218,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.2933,12.3377,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.2933,12.3377,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.7722,12.8167,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.7722,12.8167,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.892,12.9364,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=12.892,12.9364,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.3709,13.4154,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.3709,13.4154,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.4907,13.5351,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.4907,13.5351,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.9696,14.014,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=13.9696,14.014,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=14.0893,14.1338,-4.8038,-4.8038,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=14.0893,14.1338,-4.7593,-4.7593,0.2,1, RGB=151,84,20 /  A-HRAL-BLST-1
&OBST XB=-9.8425,-6.2151,-3.4671,-3.4671,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.8425,-9.8425,-3.4671,-1.6637,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.8425,-9.8425,-0.7366,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.8425,-5.3658,0.6699,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.3658,-4.6609,0.6699,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.6609,-4.6609,0.6699,1.4192,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.6609,-4.6609,2.9559,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.6609,-3.4671,3.3782,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.4671,-3.4671,2.3114,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.3114,-2.3114,-0.0762,0.3302,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.3114,-2.3114,-1.4478,-0.8509,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.1435,0.252,-7.0231,-7.0231,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.1435,-5.1435,-7.0231,-6.5659,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.2705,-5.1435,-6.5659,-6.5659,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-5.9817,-6.5659,-3.4671,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-6.0175,-5.9817,-3.4671,-3.4671,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.1379,1.1081,-1.5875,-1.5875,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.7177,2.3876,-1.5875,-1.5875,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.8292,4.8292,-4.0203,-2.7178,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.9689,4.9689,-2.648,-1.1303,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.9689,4.9689,-0.2032,1.0287,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.9689,4.9689,1.9558,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.9689,6.5913,3.3782,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.3847,5.5594,-12.4587,-12.4587,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.9636,3.9636,-11.4999,-11.43,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.2606,3.9636,-11.43,-11.43,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.2606,2.2606,-12.8016,-11.43,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.2606,2.2606,-17.1069,-13.7287,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,2.2606,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-5.9817,-17.1069,-13.5319,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-5.9817,-12.5032,-9.5377,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-4.1367,-9.5377,-9.5377,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.5271,-0.1562,-9.5377,-9.5377,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=0.8471,1.2668,-9.5377,-9.5377,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.2668,1.2668,-9.5377,-8.038,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.1717,-2.1717,-1.4478,-0.8509,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.1717,-2.1717,-0.0762,0.3302,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.1717,-0.127,0.3302,0.3302,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.1955,-0.1032,0.3397,0.354,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-0.127,-0.127,-1.4478,0.3302,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-0.1175,-0.1032,-1.4716,0.354,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-0.4013,-0.127,-1.4478,-1.4478,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-0.4013,-0.1032,-1.4716,-1.4573,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.1717,-1.0109,-1.4478,-1.4478,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-2.1955,-1.0109,-1.4716,-1.4573,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.761,17.761,-12.5095,-12.3952,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.761,17.8245,-12.5095,-12.5095,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.8245,17.8245,-12.5095,-12.4079,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.8007,17.815,-12.5,-12.4079,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=15.4178,16.0274,-13.4874,-13.4874,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=16.9545,17.7165,-13.4874,-13.4874,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.7165,17.7165,-17.1069,-13.4874,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=15.5764,17.7165,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=15.4665,15.5764,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=6.6612,10.3997,-2.7178,-2.7178,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.4417,3.4417,-12.1791,-11.9135,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.302,3.4417,-11.9135,-11.9135,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.302,3.302,-12.0984,-11.9135,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.8124,3.3258,-12.4063,-12.1039,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.7559,2.8099,-12.3825,-12.3825,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.3148,4.3148,-14.2621,-12.4587,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.9402,4.3148,-14.2621,-14.2621,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.4003,2.9115,-14.2621,-14.2621,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.4003,2.8473,-12.5222,-12.5222,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.8409,3.4322,-12.5127,-12.1653,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.78,17.78,-5.95,-4.7816,0.6,0.6, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.78,17.78,-9.2519,-5.95,0.6,0.6, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.761,17.761,-10.0362,-9.2886,0.6,0.6, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.3274,-3.3274,0.4699,1.3843,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.3274,-3.3274,2.3114,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.3274,1.6923,3.3782,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.7414,1.7414,-1.4076,3.394,0,0, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=0.0127,0.0127,-1.4478,0.4699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-0.0111,0.0032,-1.4716,0.4604,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-3.3274,0.0127,0.4699,0.4699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-5.9817,-9.398,-8.6233,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,-5.9817,-7.5946,-6.7056,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.1271,1.1271,-9.398,-8.0958,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.9817,1.1271,-9.398,-9.398,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=15.2781,15.2781,-17.1069,-13.4366,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=15.1988,15.2781,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=6.5215,6.6262,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.4545,6.5215,-17.1069,-17.1069,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.4545,4.4545,-17.1069,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.4545,5.5594,-12.5984,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=14.767,14.826,-12.5984,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.4003,2.9115,-14.4018,-14.4018,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=3.9402,4.3148,-14.4018,-14.4018,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.3148,4.3148,-17.1323,-14.4018,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.832,1.832,0.4699,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.832,4.8292,3.3782,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.8292,4.8292,1.9558,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.8292,4.8292,0.4699,1.0287,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.832,4.8292,0.4699,0.4699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-11.6459,-4.4704,-4.4704,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2793,-11.6459,-4.4609,-4.4466,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.9822,-9.9822,-6.8993,-4.4704,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-9.9822,-6.8993,-6.8993,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-12.2555,-6.8993,-4.4704,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.9197,17.9197,-9.2335,-9.067,1,1.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.8959,17.9102,-9.2607,-9.067,1.2,1.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.9197,17.9197,-6.1841,-6.0706,1,1.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.8959,17.9102,-6.1841,-6.0468,1.2,1.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=20.1422,20.1422,-8.9409,-6.0706,1,1.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=14.9287,16.0624,-12.5984,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.4117,17.7165,-13.3477,-13.3477,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.4117,17.7165,-12.5984,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.7165,17.7165,-13.3477,-12.5984,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.5273,2.5273,-2.5781,-1.4478,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.832,2.5273,-1.4478,-1.4478,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.8082,2.5178,-1.4716,-1.4573,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=1.832,1.832,-1.4478,0.3302,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.8292,4.8292,-0.2032,0.3302,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=4.8292,4.8292,-2.5781,-1.1303,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=2.5273,4.8292,-2.5781,-2.5781,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=14.3955,17.78,-2.7178,-2.7178,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.78,17.78,-4.7816,-2.7178,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.2451,-4.8006,3.3782,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.8006,-4.8006,2.9559,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-4.8006,-4.8006,0.8096,1.4192,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.2451,-4.8006,0.8096,0.8096,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-5.2451,-5.2451,0.8096,3.3782,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-9.9822,0.6699,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.9822,-9.9822,-0.7366,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.9822,-9.9822,-3.5878,-1.6637,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-9.9822,-9.9822,-4.3307,-3.5878,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-10.7188,-9.9822,-4.3307,-4.3307,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-11.6459,-4.3307,-4.3307,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=-12.2555,-12.2555,-4.3307,0.6699,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=10.3997,14.3955,-2.7178,-2.7178,0.2,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=17.761,17.761,-11.2649,-10.0362,0,0.2, RGB=151,84,20 /  A-WDWK-BAY-1
&OBST XB=16.5067,17.7689,-11.1329,-10.7773,0.2,0.2, RGB=255,230,146 /  A-STRS-TRED-1
&OBST XB=16.5067,17.7689,-10.8027,-10.4471,0.2,0.2, RGB=255,230,146 /  A-STRS-TRED-1
&OBST XB=16.5067,17.7689,-10.4725,-10.1169,0.4,0.4, RGB=255,230,146 /  A-STRS-TRED-1
&OBST XB=16.4559,16.4559,-11.1329,-10.7773,0,0.4, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.4559,16.4559,-10.7773,-10.4471,0,0.4, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.5067,17.7689,-10.4471,-10.4471,0.2,0.4, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.4559,16.4559,-10.4471,-10.1169,0.2,0.6, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=16.5067,16.5067,-10.4471,-10.1169,0.2,0.6, RGB=255,230,146 /  A-RISR-MAIN-1
&OBST XB=1.1843,1.7177,-4.6101,-4.6101,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=1.7177,1.7177,-4.6101,-1.5621,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=2.7972,2.7972,-4.5537,-4.0965,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-0.08,0.809,-10.6595,-10.6595,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=-0.08,0.809,-11.1929,-11.1929,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=2.1749,2.1749,-4.5339,-4.0767,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=2.7559,2.7559,-12.3317,-12.1539,0,0.2, RGB=255,230,146 /  A-CASE-TOEA-1
&OBST XB=1.1081,1.7177,-4.6101,-4.6101,0.8,1, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.1081,1.7177,-4.6101,-4.6101,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.1843,1.7177,-1.5621,-1.5621,0.2,1, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,1.7177,-4.6101,-1.5621,0.8,1, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,1.7177,-4.6101,-1.5621,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.1081,1.1081,-4.6101,-1.5621,0.2,1, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.1081,1.7177,-4.6101,-1.5621,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=4.8546,4.8546,-4.6299,-4.5537,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=4.8546,4.8546,-4.5537,-4.0965,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=4.8546,4.8546,-4.0965,-4.0203,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,2.7972,-4.0965,-4.0203,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,2.7972,-4.5537,-4.0965,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,2.7972,-4.6299,-4.5537,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,4.8546,-4.0203,-4.0203,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,4.8546,-4.6299,-4.6299,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7972,4.8546,-4.6299,-4.0203,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.0605,-3.6033,-9.5123,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1367,-4.0605,-9.5123,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5271,-3.5271,-10.1219,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1367,-4.1367,-10.1219,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-3.5271,-10.1219,-9.5123,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5269,-3.5269,-10.7315,-10.1219,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-4.1365,-10.7315,-10.1219,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-3.5271,-10.7315,-10.1219,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5269,-3.5269,-11.3411,-10.7315,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-4.1365,-11.3411,-10.7315,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-3.5269,-11.3411,-10.7315,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5269,-3.5269,-11.8788,-11.3411,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-4.1365,-11.9591,-11.3411,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-3.5269,-11.9591,-11.3411,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1365,-3.4078,-12.5583,-11.8788,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.9759,-3.095,-13.2392,-12.323,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5828,-2.7295,-13.7181,-12.8649,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.1038,-2.1546,-14.1718,-13.2303,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-2.1546,-1.6826,-13.5622,-13.5622,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-2.318,-1.6024,-14.1718,-14.1718,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-2.318,-1.6024,-14.1718,-13.5622,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.6826,-0.8385,-14.1718,-13.3991,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.0738,-0.0705,-13.9672,-13.0775,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.5168,0.2987,-13.5238,-12.6489,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.2694,0.4534,-12.8842,-12.2267,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.1562,-12.2267,-11.1929,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.4534,0.4534,-12.307,-11.1929,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,0.4534,-12.307,-11.1929,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.08,0.809,-10.6595,-10.6595,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.08,-10.6595,-10.6595,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.08,-11.1929,-11.1929,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.08,0.809,-11.1929,-11.1929,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.1562,-11.1929,-10.6595,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.8852,0.8852,-11.1929,-10.6595,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.4534,0.8852,-11.1929,-10.6595,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,0.4534,-11.1929,-10.6595,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.7709,0.8471,-9.5123,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.08,0.7709,-9.5123,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.08,-9.5123,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.08,-10.1219,-10.1219,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.08,0.7709,-10.1219,-10.1219,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.7709,0.8471,-10.1219,-10.1219,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,-0.1562,-10.1219,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.8471,0.8471,-10.1219,-9.5123,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1562,0.8471,-10.1219,-9.5123,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.1749,2.1749,-4.6101,-4.5339,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.1749,2.1749,-4.5339,-4.0767,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.1749,2.1749,-4.0767,-4.0005,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,1.7177,-4.0767,-4.0005,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,1.7177,-4.5339,-4.0767,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,1.7177,-4.6101,-4.5339,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,2.1749,-4.0005,-4.0005,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,2.1749,-4.6101,-4.6101,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.7177,2.1749,-4.6101,-4.0005,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.3749,2.3749,-12.3317,-12.1539,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.3749,2.3749,-12.4079,-12.3317,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7559,2.7559,-12.4079,-12.3317,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.7559,2.7559,-12.3317,-12.1539,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.3749,2.7559,-12.4079,-12.4079,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.3749,2.7559,-12.0777,-12.0777,0.2,0.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=2.3749,2.7559,-12.4079,-12.0777,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-3.5276,-10.1219,-10.1219,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-3.5276,-9.5123,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5276,-3.5276,-10.1219,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-4.1372,-10.1219,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1353,-3.5257,-10.7315,-10.7315,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1353,-3.5257,-10.1219,-10.1219,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5257,-3.5257,-10.7315,-10.1219,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1353,-4.1353,-10.7315,-10.1219,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.0109,-1.0109,-1.4732,-0.9398,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.4013,-0.4013,-1.4732,-0.9398,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.0109,-0.4013,-1.4732,-1.4732,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.0109,-0.4013,-0.8636,-0.8636,0.2,0.8, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-1.0109,-0.4013,-1.4732,-0.8636,0.2,0.2, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-3.5276,-10.7315,-10.7315,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5276,-3.5276,-11.3411,-10.7315,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-4.1372,-11.3411,-10.7315,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-3.5276,-3.5276,-11.855,-11.3411,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-4.1372,-4.1372,-11.9352,-11.3411,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1563,0.4533,-9.5123,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1563,-0.1563,-12.6449,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=0.4533,0.4533,-12.8518,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=-0.1563,0.4533,-12.8518,-9.5123,2,2.6, RGB=151,84,20 /  A-CASE-CABN-1
&OBST XB=1.0827,1.7177,-4.6101,-1.5621,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-4.1619,-3.3842,-12.5681,-11.8755,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.9996,-3.0747,-13.2547,-12.3132,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-3.6031,-2.7139,-13.7384,-12.8492,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=-1.686,-0.8287,-14.1972,-13.3754,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=1.7177,2.1749,-4.6355,-3.9751,0,1, RGB=151,84,20 /  A-CASE-CNTR-1
&OBST XB=6.5337,7.2703,-17.9304,-17.9304,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=6.4456,6.5457,-17.9133,-17.9133,0.6,2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.1593,8.8959,-17.9356,-17.9356,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.1593,8.8959,-17.9356,-17.9356,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.047,8.1471,-17.9246,-17.9246,0.6,2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=9.7849,10.5215,-17.9356,-17.9356,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=10.5977,11.3343,-17.9356,-17.9356,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=12.9515,13.0516,-17.9246,-17.9246,0.6,2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=14.5855,15.3221,-17.9304,-17.9304,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.9721,9.7087,-17.9413,-17.9413,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.9721,9.7087,-17.9221,-17.9221,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.9721,9.7087,-17.9413,-17.9413,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.9721,9.7087,-17.9221,-17.9221,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=8.8478,8.9479,-17.9246,-17.9246,0.6,2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=7.3465,8.0831,-17.9356,-17.9356,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=7.3465,8.0831,-17.9166,-17.9166,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=7.3464,8.047,-17.9133,-17.9133,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=7.3465,8.0831,-17.9166,-17.9166,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=7.2463,7.3464,-17.9133,-17.9133,0.6,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=12.1507,12.1507,-17.9246,-17.3308,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=12.1507,15.4537,-17.9246,-17.3308,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=12.2233,12.9599,-17.9221,-17.9221,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=12.2233,12.9599,-17.9413,-17.9413,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=12.2233,12.9599,-17.9221,-17.9221,0.6,0.6, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=12.1507,12.2508,-17.9246,-17.9246,0.6,2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=11.4105,12.1471,-17.9356,-17.9356,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=11.35,11.4501,-17.9246,-17.9246,0.6,2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.8489,14.5093,-17.9356,-17.9356,2,2.2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=13.7522,13.8523,-17.9246,-17.9246,0.6,2, RGB=255,230,146 /  A-FIXT-MAIN-1
&OBST XB=6.6458,8.047,-2.7081,-2.7081,0.2,1, RGB=255,230,146 /  lower wall-wood
&OBST XB=16.2544,17.7558,-2.6828,-2.6828,0.2,1, RGB=255,230,146 /  lower wall - wood
&OBST XB=12.1507,16.2544,-2.6828,-2.6828,0.2,1, RGB=255,230,146 /  lower wall -wood
&OBST XB=8.047,12.1507,-2.6828,-2.6828,0.2,1, RGB=255,230,146 /  lower wall-wood
&OBST XB=-5.4651,6.846,3.394,3.5941,0,3.6, RGB=255,230,146 /  rear wall
&OBST XB=6.846,8.047,-2.7081,-2.408,0,3.6, RGB=255,230,146 /  rear wall 2
&OBST XB=12.1507,16.2544,-2.5838,-2.4849,0,3.6, RGB=255,230,146 /  rear wall 2
&OBST XB=12.1507,12.1507,-2.5838,-2.4849,0,3.6, RGB=255,230,146 /  rear wall 2
&OBST XB=8.047,12.1507,-2.6828,-2.4849,0,3.6, RGB=255,230,146 /  rear wall 2
&OBST XB=16.2544,17.956,-2.6828,-2.3859,0,3.6, RGB=255,230,146 /  rear wall 2
&OBST XB=17.8559,18,-5.8091,-2.508,0,3.6, RGB=255,230,146 /  rear wall patch
&OBST XB=17.956,20.3581,-5.8499,-4.9592,0.8,3.6, RGB=255,230,146 /  rear wall patch
&OBST XB=17.956,20.3581,-5,-9.4104,3.6,3.6, RGB=255,230,146 /  rear wall roof patch
&OBST XB=12.1507,16.2544,-17.3308,-2.4849,3.6,3.6, RGB=255,230,146 /  roof patch-wood
&OBST XB=-0.1603,3.9434,-17.3131,-2.508,3.6,3.6, RGB=255,230,146 /  roof patch
&OBST XB=3.9434,8.047,-17.3131,-2.508,3.6,3.6, RGB=255,230,146 /  roof patch-wood
&OBST XB=-4.264,-0.1603,-17.3131,-2.508,3.6,3.6, RGB=255,230,146 /  roof patch
&OBST XB=8.047,8.047,-17.3131,-2.508,3.6,3.6, RGB=255,230,146 /  roof patch-wood
&OBST XB=8.047,12.1507,-17.3308,-2.4849,3.6,3.6, RGB=255,230,146 /  roof patch-wood
&OBST XB=-6.1658,-4.264,-17.3131,-2.508,3.6,3.6, RGB=255,230,146 /  roof patch
&OBST XB=16.2544,17.956,-17.3308,-2.4849,3.6,3.6, RGB=255,230,146 /  roof patch
&OBST XB=14.3527,14.9533,-11.6893,-10.4027,0,2.8, RGB=0,0,0 /  speaker
&OBST XB=14.3527,14.9533,-4.7612,-3.3756,0,2.8, RGB=0,0,0 /  speaker
&OBST XB=6.7459,8.047,-4.8088,-6.0272,0,1, RGB=0,0,0 /  control panel
&OBST XB=20.158,20.3581,-9.215,-5.8499,0.8,3.6, RGB=255,230,146 /  ?

! Roof closure at z = 3.6 m (see roof_strips); not in the source deck
&OBST XB=6,8.6,-18.4,-18.2,3.6,3.6 /  roof closure
&OBST XB=6,15.8,-18.2,-18,3.6,3.6 /  roof closure
&OBST XB=6,15.8,-18,-17.8,3.6,3.6 /  roof closure
&OBST XB=1.8,4.8,-17.8,-17.6,3.6,3.6 /  roof closure
&OBST XB=6,15.8,-17.8,-17.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-17.6,-17.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-17.4,-17.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-17.2,-17,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-17,-16.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-16.8,-16.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-16.6,-16.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-16.4,-16.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-16.2,-16,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-16,-15.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-15.8,-15.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-15.6,-15.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-15.4,-15.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-15.2,-15,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-15,-14.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-14.8,-14.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-14.6,-14.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-14.4,-14.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-14.2,-14,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-14,-13.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-13.8,-13.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-13.6,-13.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-13.4,-13.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.2,-13.2,-13,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-13,-12.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-12.8,-12.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-12.6,-12.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-12.4,-12.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-12.2,-12,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-12,-11.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-11.8,-11.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-11.6,-11.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-11.4,-11.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-11.2,-11,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-11,-10.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-10.8,-10.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-10.6,-10.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-10.4,-10.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-10.2,-10,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-10,-9.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-9.8,-9.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-9.6,-9.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-9.4,-9.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-9.2,-9,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-9,-8.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-8.8,-8.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-8.6,-8.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-8.4,-8.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-8.2,-8,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-8,-7.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-7.8,-7.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-7.6,-7.4,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-7.4,-7.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-7.4,-7.2,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-7.2,-7,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-7.2,-7,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-7,-6.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-7,-6.8,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-6.8,-6.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-6.8,-6.6,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-6.6,-6.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-6.6,-6.4,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-6.4,-6.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-6.4,-6.2,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-6.2,-6,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-6.2,-6,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-6,-5.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-6,-5.8,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-5.8,-5.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-5.8,-5.6,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-5.6,-5.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-5.6,-5.4,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-5.4,-5.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-5.4,-5.2,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-5.2,-5,3.6,3.6 /  roof closure
&OBST XB=-6.6,20.4,-5.2,-5,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-5,-4.8,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-5,-4.8,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-4.8,-4.6,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-4.8,-4.6,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-4.6,-4.4,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-4.6,-4.4,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-4.4,-4.2,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-4.4,-4.2,3.6,3.6 /  roof closure
&OBST XB=-12.6,-9.4,-4.2,-4,3.6,3.6 /  roof closure
&OBST XB=-6.6,18.4,-4.2,-4,3.6,3.6 /  roof closure
&OBST XB=-12.6,18.4,-4,-3.8,3.6,3.6 /  roof closure
&OBST XB=-12.6,18.4,-3.8,-3.6,3.6,3.6 /  roof closure
&OBST XB=-12.6,18.4,-3.6,-3.4,3.6,3.6 /  roof closure
&OBST XB=-12.6,18.4,-3.4,-3.2,3.6,3.6 /  roof closure
&OBST XB=-12.6,18.4,-3.2,-3,3.6,3.6 /  roof closure
&OBST XB=-12.6,18.4,-3,-2.8,3.6,3.6 /  roof closure
&OBST XB=-12.6,18.4,-2.8,-2.6,3.6,3.6 /  roof closure
&OBST XB=-12.6,18.4,-2.6,-2.4,3.6,3.6 /  roof closure
&OBST XB=-12.6,18.4,-2.4,-2.2,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-2.2,-2,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-2,-1.8,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-1.8,-1.6,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-1.6,-1.4,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-1.4,-1.2,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-1.2,-1,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-1,-0.8,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-0.8,-0.6,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-0.6,-0.4,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-0.4,-0.2,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,-0.2,0,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,0,0.2,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,0.2,0.4,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,0.4,0.6,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,0.6,0.8,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,0.8,1,3.6,3.6 /  roof closure
&OBST XB=-12.6,7.2,1,1.2,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,1.2,1.4,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,1.4,1.6,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,1.6,1.8,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,1.8,2,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,2,2.2,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,2.2,2.4,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,2.4,2.6,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,2.6,2.8,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,2.8,3,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,3,3.2,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,3.2,3.4,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,3.4,3.6,3.6,3.6 /  roof closure
&OBST XB=-5.8,7.2,3.6,3.8,3.6,3.6 /  roof closure

! Burner slabs (one cell thick, burning on one face; listed after the geometry so they override it)
&OBST XB=18,20,-9,-6.2,3.4,3.6, SURF_ID6='LINING','LINING','LINING','LINING','BURN_G1','LINING' /  G1_alcove
&OBST XB=17.6,17.8,-11.4,-9.4,0.6,3.6, SURF_ID6='BURN_G2','LINING','LINING','LINING','LINING','LINING' /  G2_platform_wall
&OBST XB=17.6,17.8,-6,-2.8,0.6,3.6, SURF_ID6='BURN_G2','LINING','LINING','LINING','LINING','LINING' /  G2_platform_wall
&OBST XB=6.8,17.6,-3,-2.8,1,3.6, SURF_ID6='LINING','LINING','BURN_G3','LINING','LINING','LINING' /  G3_rear_wall_and_dance_ceiling
&OBST XB=12,16,-9,-4,3.4,3.6, SURF_ID6='LINING','LINING','LINING','LINING','BURN_G3','LINING' /  G3_rear_wall_and_dance_ceiling
&OBST XB=5,15,-17,-13,3.4,3.6, SURF_ID6='LINING','LINING','LINING','LINING','BURN_G4','LINING' /  G4_sunroom
&OBST XB=4.4,4.6,-17,-12.8,0.2,3.6, SURF_ID6='LINING','BURN_G4','LINING','LINING','LINING','LINING' /  G4_sunroom
&OBST XB=-5,1,-16,-10.6,2.4,2.6, SURF_ID6='LINING','LINING','LINING','LINING','BURN_G5','LINING' /  G5_main_bar

! Burner faces on existing thick foam walls
&VENT XB=17.8,18,-6.2,-6.2,1,3.6, SURF_ID='BURN_G0' /  G0_alcove_corners
&VENT XB=18,18.4,-6.2,-6.2,1,3.4, SURF_ID='BURN_G0' /  G0_alcove_corners
&VENT XB=17.8,18,-9,-9,1,3.6, SURF_ID='BURN_G0' /  G0_alcove_corners
&VENT XB=18,18.4,-9,-9,1,3.4, SURF_ID='BURN_G0' /  G0_alcove_corners
&VENT XB=18.4,20,-6.2,-6.2,1,3.4, SURF_ID='BURN_G1' /  G1_alcove
&VENT XB=18.4,20,-9,-9,1,3.4, SURF_ID='BURN_G1' /  G1_alcove
&VENT XB=20,20,-9,-6.2,1,3.4, SURF_ID='BURN_G1' /  G1_alcove

&HOLE XB=2.4,4.4,-17.4,-17,0,2, DEVC_ID='TIMERH_030' /  exit: front, opens at 30 s
&HOLE XB=-6.4,-5.8,-8.6,-7.6,0,2, DEVC_ID='TIMERH_060' /  exit: kitchen, opens at 60 s
&HOLE XB=-6.4,-5.8,-13.6,-12.6,0,2, DEVC_ID='TIMERH_045' /  exit: main_bar_side, opens at 45 s
&HOLE XB=17.6,18.2,-12.4,-11.4,0,2, DEVC_ID='TIMERH_029' /  exit: platform_exit, opens at 29 s

&TAIL /
