<!doctype html><html lang=en><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><meta name=robots content="index, follow"><link rel="icon shortcut" href=/pyFDS-Evac/favicon.ico sizes=32x32><link rel=icon href=/pyFDS-Evac/favicon.svg type=image/svg+xml><link rel=icon href=/pyFDS-Evac/favicon-dark.svg type=image/svg+xml media="(prefers-color-scheme: dark)"><link rel=icon href=/pyFDS-Evac/favicon-16x16.png type=image/png sizes=16x16><link rel=icon href=/pyFDS-Evac/favicon-32x32.png type=image/png sizes=32x32><link rel=apple-touch-icon href=/pyFDS-Evac/apple-touch-icon.png sizes=180x180><link fetchpriority=low href=/pyFDS-Evac/site.webmanifest rel=manifest><title>pyFDS-Evac – Incapacitation thresholds</title>
<meta name=description content="A fractional effective dose (FED) of 1 is, by definition, the dose at which a person of median susceptibility is predicted to be incapacitated. Half of a population is more susceptible. Design therefore uses a lower threshold, most often 0.3. The published rationale for that value rests on a population basis with known limits.
Symbols follow the notation table.
The ISO 13571 rationale ISO 13571:2012 (§4.1, §5.4) assumes a priori that occupant responses follow a log-normal distribution about a median. The standard states that, in the absence of actual data, the log-normal is the most defensible choice. FED and fractional effective concentration (FEC) values of 1.0 correspond by definition to the median, and users “shall use reduced FED and/or FEC threshold criteria” for more conservative objectives (§5.4). Whatever the value, a single one is to be used for both FED and FEC in a given estimation (§5.4, A.5.2)."><link rel=canonical href=https://pedestriandynamics.org/pyFDS-Evac/fundamentals/incapacitation-thresholds/ itemprop=url><meta property="og:title" content="Incapacitation thresholds"><meta property="og:description" content="A fractional effective dose (FED) of 1 is, by definition, the dose at which
a person of median susceptibility is predicted to be incapacitated. Half of a
population is more susceptible. Design therefore uses a lower threshold, most
often 0.3. The published rationale for that value rests on a population
basis with known limits.
Symbols follow the notation table.
The ISO 13571 rationale
    ISO 13571:2012 (§4.1, §5.4) assumes a priori that occupant responses follow a
log-normal distribution about a median. The standard states that, in the
absence of actual data, the log-normal is the most defensible choice. FED and
fractional effective concentration (FEC) values of 1.0 correspond by
definition to the median, and users &ldquo;shall use reduced FED and/or FEC
threshold criteria&rdquo; for more conservative objectives (§5.4). Whatever the
value, a single one is to be used for both FED and FEC in a given estimation
(§5.4, A.5.2)."><meta property="og:type" content="article"><meta property="og:url" content="https://pedestriandynamics.org/pyFDS-Evac/fundamentals/incapacitation-thresholds/"><meta property="og:image" content="https://pedestriandynamics.org/pyFDS-Evac/images/brand/social-preview.png"><meta property="article:section" content="fundamentals"><meta property="article:modified_time" content="2026-11-20T12:54:38+01:00"><meta itemprop=name content="Incapacitation thresholds"><meta itemprop=description content="A fractional effective dose (FED) of 1 is, by definition, the dose at which a person of median susceptibility is predicted to be incapacitated. Half of a population is more susceptible. Design therefore uses a lower threshold, most often 0.3. The published rationale for that value rests on a population basis with known limits.
Symbols follow the notation table.
The ISO 13571 rationale ISO 13571:2012 (§4.1, §5.4) assumes a priori that occupant responses follow a log-normal distribution about a median. The standard states that, in the absence of actual data, the log-normal is the most defensible choice. FED and fractional effective concentration (FEC) values of 1.0 correspond by definition to the median, and users “shall use reduced FED and/or FEC threshold criteria” for more conservative objectives (§5.4). Whatever the value, a single one is to be used for both FED and FEC in a given estimation (§5.4, A.5.2)."><meta itemprop=dateModified content="2026-11-20T12:54:38+01:00"><meta itemprop=wordCount content="2800"><meta itemprop=image content="https://pedestriandynamics.org/pyFDS-Evac/images/brand/social-preview.png"><meta name=twitter:card content="summary_large_image"><meta name=twitter:image content="https://pedestriandynamics.org/pyFDS-Evac/images/brand/social-preview.png"><meta name=twitter:title content="Incapacitation thresholds"><meta name=twitter:description content="A fractional effective dose (FED) of 1 is, by definition, the dose at which a person of median susceptibility is predicted to be incapacitated. Half of a population is more susceptible. Design therefore uses a lower threshold, most often 0.3. The published rationale for that value rests on a population basis with known limits.
Symbols follow the notation table.
The ISO 13571 rationale ISO 13571:2012 (§4.1, §5.4) assumes a priori that occupant responses follow a log-normal distribution about a median. The standard states that, in the absence of actual data, the log-normal is the most defensible choice. FED and fractional effective concentration (FEC) values of 1.0 correspond by definition to the median, and users “shall use reduced FED and/or FEC threshold criteria” for more conservative objectives (§5.4). Whatever the value, a single one is to be used for both FED and FEC in a given estimation (§5.4, A.5.2)."><link rel=preload href=/pyFDS-Evac/css/compiled/main.min.53c9617cf9cb82685ec5af463dec3ecab7f3b4c3ad5c9cf22185fc7cf9b39519.css as=style integrity="sha256-U8lhfPnLgmhexa9GPew+yrfztMOtXJzyIYX8fPmzlRk="><link href=/pyFDS-Evac/css/compiled/main.min.53c9617cf9cb82685ec5af463dec3ecab7f3b4c3ad5c9cf22185fc7cf9b39519.css rel=stylesheet integrity="sha256-U8lhfPnLgmhexa9GPew+yrfztMOtXJzyIYX8fPmzlRk="><link href=/pyFDS-Evac/css/custom.min.b1d87507749d329c4a6c97ce03bd84b2563cd6cfc8c78b908805297bb13095e8.css rel=stylesheet integrity="sha256-sdh1B3SdMpxKbJfOA72EslY81s/Ix4uQiAUpe7Ewleg="><script>const defaultTheme="system",setDarkTheme=()=>{document.documentElement.classList.add("dark"),document.documentElement.style.colorScheme="dark"},setLightTheme=()=>{document.documentElement.classList.remove("dark"),document.documentElement.style.colorScheme="light"};"color-theme"in localStorage?localStorage.getItem("color-theme")==="dark"?setDarkTheme():setLightTheme():(defaultTheme==="dark"?setDarkTheme():setLightTheme(),defaultTheme==="system"&&(window.matchMedia("(prefers-color-scheme: dark)").matches?setDarkTheme():setLightTheme()))</script><script defer src=/pyFDS-Evac/js/scroll-regions.min.d1324303937b414b76a2d4e86b87c54408e8d5f0fb7a5168f9ce7b965beea512.js integrity="sha256-0TJDA5N7QUt2otToa4fFRAjo1fD7elFo+c57llvupRI="></script></head><body dir=ltr><div class="nav-container hx-sticky hx-top-0 hx-z-20 hx-w-full hx-bg-transparent print:hx-hidden"><div class="nav-container-blur hx-pointer-events-none hx-absolute hx-z-[-1] hx-h-full hx-w-full hx-bg-white dark:hx-bg-dark hx-shadow-[0_2px_4px_rgba(0,0,0,.02),0_1px_0_rgba(0,0,0,.06)] contrast-more:hx-shadow-[0_0_0_1px_#000] dark:hx-shadow-[0_-1px_0_rgba(255,255,255,.1)_inset] contrast-more:dark:hx-shadow-[0_0_0_1px_#fff]"></div><nav class="hx-mx-auto hx-flex hx-items-center hx-justify-end hx-gap-2 hx-h-16 hx-px-6 hx-max-w-[90rem]"><a class="hx-flex hx-items-center hover:hx-opacity-75 ltr:hx-mr-auto rtl:hx-ml-auto" href=/pyFDS-Evac/><img class="hx-block dark:hx-hidden" src=/pyFDS-Evac/images/brand/logo-mark.svg alt=pyFDS-Evac height=28 width=28>
<img class="hx-hidden dark:hx-block" src=/pyFDS-Evac/images/brand/logo-mark.svg alt=pyFDS-Evac height=28 width=28>
<span class="hx-mx-2 hx-font-extrabold hx-inline hx-select-none" title=pyFDS-Evac>pyFDS-Evac</span>
</a><a title=Documentation href=/pyFDS-Evac/docs class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Documentation</span>
</a><a title=Fundamentals href=/pyFDS-Evac/fundamentals class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-font-medium"><span class=hx-text-center>Fundamentals</span>
</a><a title=Models href=/pyFDS-Evac/models class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Models</span>
</a><a title=Verification href=/pyFDS-Evac/verification class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Verification</span>
</a><a title=Talks href=/pyFDS-Evac/talks class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Talks</span></a><div class="search-wrapper hx-relative md:hx-w-64"><div class="hx-relative hx-flex hx-items-center hx-text-gray-900 contrast-more:hx-text-gray-800 dark:hx-text-gray-300 contrast-more:dark:hx-text-gray-300"><input placeholder=Search... class="search-input hx-block hx-w-full hx-appearance-none hx-rounded-lg hx-px-3 hx-py-2 hx-transition-colors hx-text-base hx-leading-tight md:hx-text-sm hx-bg-black/[.05] dark:hx-bg-gray-50/10 focus:hx-bg-white dark:focus:hx-bg-dark placeholder:hx-text-gray-500 dark:placeholder:hx-text-gray-400 contrast-more:hx-border contrast-more:hx-border-current" type=search spellcheck=false>
<kbd class="hx-absolute hx-my-1.5 hx-select-none ltr:hx-right-1.5 rtl:hx-left-1.5 hx-h-5 hx-rounded hx-bg-white hx-px-1.5 hx-font-mono hx-text-[10px] hx-font-medium hx-text-gray-500 hx-border dark:hx-border-gray-100/20 dark:hx-bg-dark/50 contrast-more:hx-border-current contrast-more:hx-text-current contrast-more:dark:hx-border-current hx-items-center hx-gap-1 hx-transition-opacity hx-pointer-events-none hx-hidden sm:hx-flex">CTRL K</kbd></div><div><ul class="search-results hextra-scrollbar hx-hidden hx-border hx-border-gray-200 hx-bg-white hx-text-gray-100 dark:hx-border-neutral-800 dark:hx-bg-neutral-900 hx-absolute hx-top-full hx-z-20 hx-mt-2 hx-overflow-auto hx-overscroll-contain hx-rounded-xl hx-py-2.5 hx-shadow-xl hx-max-h-[min(calc(50vh-11rem-env(safe-area-inset-bottom)),400px)] md:hx-max-h-[min(calc(100vh-5rem-env(safe-area-inset-bottom)),400px)] hx-inset-x-0 ltr:md:hx-left-auto rtl:md:hx-right-auto contrast-more:hx-border contrast-more:hx-border-gray-900 contrast-more:dark:hx-border-gray-50 hx-w-screen hx-min-h-[100px] hx-max-w-[min(calc(100vw-2rem),calc(100%+20rem))]" style="transition:max-height .2s ease 0s"></ul></div></div><a class="hx-p-2 hx-text-current" target=_blank rel=noreferer href=https://github.com/PedestrianDynamics/pyFDS-Evac title=GitHub><svg height="24" fill="currentcolor" viewBox="3 3 18 18"><path d="M12 3C7.0275 3 3 7.12937 3 12.2276c0 4.0833 2.57625 7.5321 6.15374 8.7548C9.60374 21.0631 9.77249 20.7863 9.77249 20.5441 9.77249 20.3249 9.76125 19.5982 9.76125 18.8254 7.5 19.2522 6.915 18.2602 6.735 17.7412 6.63375 17.4759 6.19499 16.6569 5.8125 16.4378 5.4975 16.2647 5.0475 15.838 5.80124 15.8264 6.51 15.8149 7.01625 16.4954 7.18499 16.7723 7.99499 18.1679 9.28875 17.7758 9.80625 17.5335 9.885 16.9337 10.1212 16.53 10.38 16.2993 8.3775 16.0687 6.285 15.2728 6.285 11.7432c0-1.0035.34875-1.834.92249-2.47994C7.1175 9.03257 6.8025 8.08674 7.2975 6.81794c0 0 .753749999999999-.24223 2.47499.94583.72001-.20762 1.48501-.31143 2.25001-.31143C12.7875 7.45234 13.5525 7.55615 14.2725 7.76377c1.7212-1.19959 2.475-.94583 2.475-.94583C17.2424 8.08674 16.9275 9.03257 16.8375 9.26326 17.4113 9.9092 17.76 10.7281 17.76 11.7432c0 3.5411-2.1037 4.3255-4.1063 4.5561C13.98 16.5877 14.2613 17.1414 14.2613 18.0065 14.2613 19.2407 14.25 20.2326 14.25 20.5441 14.25 20.7863 14.4188 21.0746 14.8688 20.9824 16.6554 20.364 18.2079 19.1866 19.3078 17.6162c1.0999-1.5705 1.6917-3.4551 1.6922-5.3886C21 7.12937 16.9725 3 12 3z"/></svg>
<span class=hx-sr-only>GitHub</span>
</a><button type=button aria-label=Menu class="hamburger-menu -hx-mr-2 hx-rounded hx-p-2 active:hx-bg-gray-400/20 md:hx-hidden"><svg height="24" fill="none" viewBox="0 0 24 24" stroke="currentcolor"><g><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 8H20"/></g><g><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 16H20"/></g></svg></button></nav></div><div class='hx-mx-auto hx-flex hx-max-w-[90rem]'><div class="mobile-menu-overlay [transition:background-color_1.5s_ease] hx-fixed hx-inset-0 hx-z-10 hx-bg-black/80 dark:hx-bg-black/60 hx-hidden"></div><aside class="sidebar-container hx-flex hx-flex-col print:hx-hidden md:hx-top-16 md:hx-shrink-0 md:hx-w-64 md:hx-self-start max-md:[transform:translate3d(0,-100%,0)] md:hx-sticky"><div class="hx-px-4 hx-pt-4 md:hx-hidden"><div class="search-wrapper hx-relative md:hx-w-64"><div class="hx-relative hx-flex hx-items-center hx-text-gray-900 contrast-more:hx-text-gray-800 dark:hx-text-gray-300 contrast-more:dark:hx-text-gray-300"><input placeholder=Search... class="search-input hx-block hx-w-full hx-appearance-none hx-rounded-lg hx-px-3 hx-py-2 hx-transition-colors hx-text-base hx-leading-tight md:hx-text-sm hx-bg-black/[.05] dark:hx-bg-gray-50/10 focus:hx-bg-white dark:focus:hx-bg-dark placeholder:hx-text-gray-500 dark:placeholder:hx-text-gray-400 contrast-more:hx-border contrast-more:hx-border-current" type=search spellcheck=false>
<kbd class="hx-absolute hx-my-1.5 hx-select-none ltr:hx-right-1.5 rtl:hx-left-1.5 hx-h-5 hx-rounded hx-bg-white hx-px-1.5 hx-font-mono hx-text-[10px] hx-font-medium hx-text-gray-500 hx-border dark:hx-border-gray-100/20 dark:hx-bg-dark/50 contrast-more:hx-border-current contrast-more:hx-text-current contrast-more:dark:hx-border-current hx-items-center hx-gap-1 hx-transition-opacity hx-pointer-events-none hx-hidden sm:hx-flex">CTRL K</kbd></div><div><ul class="search-results hextra-scrollbar hx-hidden hx-border hx-border-gray-200 hx-bg-white hx-text-gray-100 dark:hx-border-neutral-800 dark:hx-bg-neutral-900 hx-absolute hx-top-full hx-z-20 hx-mt-2 hx-overflow-auto hx-overscroll-contain hx-rounded-xl hx-py-2.5 hx-shadow-xl hx-max-h-[min(calc(50vh-11rem-env(safe-area-inset-bottom)),400px)] md:hx-max-h-[min(calc(100vh-5rem-env(safe-area-inset-bottom)),400px)] hx-inset-x-0 ltr:md:hx-left-auto rtl:md:hx-right-auto contrast-more:hx-border contrast-more:hx-border-gray-900 contrast-more:dark:hx-border-gray-50 hx-w-screen hx-min-h-[100px] hx-max-w-[min(calc(100vw-2rem),calc(100%+20rem))]" style="transition:max-height .2s ease 0s"></ul></div></div></div><div class="hextra-scrollbar hx-overflow-y-auto hx-overflow-x-hidden hx-p-4 hx-grow md:hx-h-[calc(100vh-var(--navbar-height)-var(--menu-height))]"><ul class="hx-flex hx-flex-col hx-gap-1 md:hx-hidden"><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/>Documentation
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/>Getting started
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/quickstart/>Quickstart</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/walkthrough/>Real-FDS walkthrough</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/first-fds-case/>A crowd in a fire</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/start-from-fds-deck/>From your FDS deck</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/coming-from-fds-evac/>Coming from FDS+Evac</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/install/>Install</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/>Understanding
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/concepts/>Concepts</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/limitations/>Limitations</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/model-comparison/>FDS+Evac comparison</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/>Using pyFDS-Evac
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/fds-case-requirements/>Your FDS case</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/howto-create-scenario/>Create a scenario</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/howto-place-checkpoints/>How-to: place checkpoints</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/usage/>Usage</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/outputs/>Outputs</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/scenario-json/>Scenario JSON</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/web-gui/>Web GUI</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/terminal-ui/>Terminal UI</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/troubleshooting/>Troubleshooting</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/analysis/>Analysis
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/analysis/aset-rset-maps/>ASET/RSET maps</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/analysis/howto-rset-ensemble/>How-to: egress time from an ensemble</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/analysis/howto-aset-rset-check/>How-to: ASET/RSET check with FED</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/>Implementation notes
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/speed/>Speed in practice</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/routing/>Routing
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/routing/routing/>Routing in practice</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/routing/route-cost-gate/>Gate model in practice</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/wayfinding/>Wayfinding in practice</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/fds-sampling/>FDS slice sampling</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/>Studies
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/study-schroeder2020/>ASET-RSET maps (Schröder et al. 2020)</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/study-schroeder2015/>Route choice in smoke (Schröder et al. 2015)</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/howto-with-without-fire/>With and without the fire</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/study-station/>Station nightclub fire (exit use, a failed test)</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/development/>Development</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/design_principles/>Design principles</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/testing_guidelines/>Testing Guidelines</a></li></ul></div></li><li class=open><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/>Fundamentals
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/aset-rset/>ASET, RSET and the egress timeline</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/design-fires/>Design fires</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/extinction/>Extinction coefficient</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/visibility/>Visibility through smoke</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/exit-signs/>Seeing and using exit signs</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/walking-speed/>Walking speed in smoke</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/asphyxiant-fed/>Asphyxiant fractional effective dose</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/irritants/>Irritant gases</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/heat/>Heat</a></li><li class="hx-flex hx-flex-col open"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
sidebar-active-item hx-bg-primary-100 hx-font-semibold hx-text-primary-800 contrast-more:hx-border contrast-more:hx-border-primary-500 dark:hx-bg-primary-400/10 dark:hx-text-primary-600 contrast-more:dark:hx-border-primary-500" href=/pyFDS-Evac/fundamentals/incapacitation-thresholds/>Incapacitation thresholds</a><ul class='hx-flex hx-flex-col hx-gap-1 hx-relative before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] dark:before:hx-bg-neutral-800 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-pr-3 rtl:before:hx-right-0 ltr:hx-ml-3 rtl:hx-mr-3'><li><a href=#the-iso-13571-rationale class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">The ISO 13571 rationale</a></li><li><a href=#what-the-handbook-says class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">What the handbook says</a></li><li><a href=#nist-technical-note-1797 class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">NIST Technical Note 1797</a></li><li><a href=#what-the-numbers-support class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">What the numbers support</a></li><li><a href=#heat class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Heat</a></li><li><a href=#sources class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Sources</a></li></ul></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/pre-movement/>Pre-movement time</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/exit-choice/>Exit choice and familiarity</a></li></ul></div></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/>Models
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/smoke-speed/>Smoke-speed model</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/fed/>Fractional effective dose</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/heat/>Heat</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/routing/>Dynamic route rerouting</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/wayfinding/>Wayfinding</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/movement/>Movement models</a></li></ul></div></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/>Verification
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-homogeneous/>CO dose</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-heat/>Heat dose</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-heat-radiometer/>Heat radiometer</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-pathfinder-fed/>Pathfinder FED</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-familiarity/>Familiarity</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-slice-node-vs-cell/>Node vs cell slices</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/iso-test-18/>ISO Test 18</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/iso-test-19/>ISO Test 19</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/assets/>Scenario assets</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/iso-20414/>ISO 20414 status</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/nist-tn1822/>NIST TN 1822 status</a></li></ul></div></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/talks/>Talks</a></li></ul><ul class="hx-flex hx-flex-col hx-gap-1 max-md:hx-hidden"><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/aset-rset/>ASET, RSET and the egress timeline</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/design-fires/>Design fires</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/extinction/>Extinction coefficient</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/visibility/>Visibility through smoke</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/exit-signs/>Seeing and using exit signs</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/walking-speed/>Walking speed in smoke</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/asphyxiant-fed/>Asphyxiant fractional effective dose</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/irritants/>Irritant gases</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/heat/>Heat</a></li><li class=open><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
sidebar-active-item hx-bg-primary-100 hx-font-semibold hx-text-primary-800 contrast-more:hx-border contrast-more:hx-border-primary-500 dark:hx-bg-primary-400/10 dark:hx-text-primary-600 contrast-more:dark:hx-border-primary-500" href=/pyFDS-Evac/fundamentals/incapacitation-thresholds/>Incapacitation thresholds</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/pre-movement/>Pre-movement time</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/exit-choice/>Exit choice and familiarity</a></li></ul></div><div class="hx-sticky hx-bottom-0 hx-bg-white dark:hx-bg-dark hx-mx-4 hx-py-4 hx-shadow-[0_-12px_16px_#fff] hx-flex hx-items-center hx-gap-2 dark:hx-border-neutral-800 dark:hx-shadow-[0_-12px_16px_#111] contrast-more:hx-border-neutral-400 contrast-more:hx-shadow-none contrast-more:dark:hx-shadow-none hx-border-t" data-toggle-animation=show><div class="hx-flex hx-grow hx-flex-col"><button title="Change theme" data-theme=light class="theme-toggle hx-group hx-h-7 hx-rounded-md hx-px-2 hx-text-left hx-text-xs hx-font-medium hx-text-gray-600 hx-transition-colors dark:hx-text-gray-400 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50" type=button aria-label="Change theme"><div class="hx-flex hx-items-center hx-gap-2 hx-capitalize"><svg height="12" class="group-data-[theme=light]:hx-hidden" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M12 3v1m0 16v1m9-9h-1M4 12H3m15.364 6.364-.707-.707M6.343 6.343l-.707-.707m12.728.0-.707.707M6.343 17.657l-.707.707M16 12a4 4 0 11-8 0 4 4 0 018 0z"/></svg><span class="group-data-[theme=light]:hx-hidden">Light</span><svg height="12" class="group-data-[theme=dark]:hx-hidden" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M20.354 15.354A9 9 0 018.646 3.646 9.003 9.003.0 0012 21a9.003 9.003.0 008.354-5.646z"/></svg><span class="group-data-[theme=dark]:hx-hidden">Dark</span></div></button></div></div></aside><nav class="hextra-toc hx-order-last hx-hidden hx-w-64 hx-shrink-0 xl:hx-block print:hx-hidden hx-px-4" aria-label="table of contents"><div class="hextra-scrollbar hx-sticky hx-top-16 hx-overflow-y-auto hx-pr-4 hx-pt-6 hx-text-sm [hyphens:auto] hx-max-h-[calc(100vh-var(--navbar-height)-env(safe-area-inset-bottom))] ltr:hx--mr-4 rtl:hx--ml-4"><p class="hx-mb-4 hx-font-semibold hx-tracking-tight">On this page</p><ul><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#the-iso-13571-rationale>The ISO 13571 rationale</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#what-the-handbook-says>What the handbook says</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#nist-technical-note-1797>NIST Technical Note 1797</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#what-the-numbers-support>What the numbers support</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#heat>Heat</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="ltr:hx-pl-4 rtl:hx-pr-4 hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#radiant-pain-and-burn-times>Radiant pain and burn times</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#sources>Sources</a></li></ul><div class="hx-mt-8 hx-border-t hx-bg-white hx-pt-8 hx-shadow-[0_-12px_16px_white] dark:hx-bg-dark dark:hx-shadow-[0_-12px_16px_#111] hx-sticky hx-bottom-0 hx-flex hx-flex-col hx-items-start hx-gap-2 hx-pb-8 dark:hx-border-neutral-800 contrast-more:hx-border-t contrast-more:hx-border-neutral-400 contrast-more:hx-shadow-none contrast-more:dark:hx-border-neutral-400"><button aria-hidden=true id=backToTop onclick=scrollUp() class="hx-transition-all hx-duration-75 hx-opacity-0 hx-text-xs hx-font-medium hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-100 contrast-more:hx-text-gray-800 contrast-more:dark:hx-text-gray-50">
<span>Scroll to top</span><svg fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentcolor" class="hx-inline ltr:hx-ml-1 rtl:hx-mr-1 hx-h-3.5 hx-w-3.5 hx-border hx-rounded-full hx-border-gray-500 hover:hx-border-gray-900 dark:hx-border-gray-400 dark:hover:hx-border-gray-100 contrast-more:hx-border-gray-800 contrast-more:dark:hx-border-gray-50"><path stroke-linecap="round" stroke-linejoin="round" d="M4.5 15.75l7.5-7.5 7.5 7.5"/></svg></button></div></div></nav><article class="hx-w-full hx-break-words hx-flex hx-min-h-[calc(100vh-var(--navbar-height))] hx-min-w-0 hx-justify-center hx-pb-8 hx-pr-[calc(env(safe-area-inset-right)-1.5rem)]"><main class="hx-w-full hx-min-w-0 hx-max-w-6xl hx-px-6 hx-pt-4 md:hx-px-12"><div class="hx-mt-1.5 hx-flex hx-items-center hx-gap-1 hx-overflow-hidden hx-text-sm hx-text-gray-500 dark:hx-text-gray-400 contrast-more:hx-text-current"><div class="hx-whitespace-nowrap hx-transition-colors hx-min-w-[24px] hx-overflow-hidden hx-text-ellipsis hover:hx-text-gray-900 dark:hover:hx-text-gray-100"><a href=/pyFDS-Evac/fundamentals/>Fundamentals</a></div><svg class="hx-w-3.5 hx-shrink-0 rtl:-hx-rotate-180" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M9 5l7 7-7 7"/></svg><div class="hx-whitespace-nowrap hx-transition-colors hx-font-medium hx-text-gray-700 contrast-more:hx-font-bold contrast-more:hx-text-current dark:hx-text-gray-100 contrast-more:dark:hx-text-current">Incapacitation thresholds</div></div><div class=content><h1>Incapacitation thresholds</h1><p>A fractional effective dose (FED) of 1 is, by definition, the dose at which
a person of median susceptibility is predicted to be incapacitated. Half of a
population is more susceptible. Design therefore uses a lower threshold, most
often 0.3. The published rationale for that value rests on a population
basis with known limits.</p><p>Symbols follow the <a href=/pyFDS-Evac/docs/understanding/concepts/#notation>notation table</a>.</p><h2>The ISO 13571 rationale<span class="hx-absolute -hx-mt-20" id=the-iso-13571-rationale></span>
<a href=#the-iso-13571-rationale class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>ISO 13571:2012 (§4.1, §5.4) assumes a priori that occupant responses follow a
log-normal distribution about a median. The standard states that, in the
absence of actual data, the log-normal is the most defensible choice. FED and
fractional effective concentration (FEC) values of 1.0 correspond by
definition to the median, and users &ldquo;shall use reduced FED and/or FEC
threshold criteria&rdquo; for more conservative objectives (§5.4). Whatever the
value, a single one is to be used for both FED and FEC in a given estimation
(§5.4, A.5.2).</p><p>The informative Annex A.5.2 gives examples: under the log-normal assumption,
thresholds of 0.3, 0.2 and 0.1 leave 11.4 %, 5.4 % and 1.1 % of the
population statistically estimated to experience compromised tenability. ISO
cites a table of normal areas for these figures (ref. [43]), says that no
threshold is statistically safe for every occupant, and warns that the
percentages only show the trend and carry no assurance of validity. For CO,
0.3 corresponds to about 10 % instead of 30 % carboxyhaemoglobin (A.3.2).</p><p>The earlier edition, ISO 13571:2007, gave 0.3 as an example threshold for
most general occupancies, noted that &ldquo;the distribution of human responses to
fire gases is not known&rdquo;, and stated that at 0.3 about 11.4 % of the
population would still be susceptible (§5.2, Note). The 2012 edition turns the
reduced threshold into a &ldquo;shall&rdquo; for more conservative objectives, keeps 0.3
only as an informative example and adds the 0.2 and 0.1 figures. It also
redefines FED = 1: in 2007 the dose that leaves an occupant of average
susceptibility unable to effect their own escape (§5.2), in 2012 the median
of compromised tenability (§5.4). ISO/TR 13571-2:2016 repeats the 11.4 % figure
for 0.3, citing ISO 13571:2012, A.5.2.</p><h2>What the handbook says<span class="hx-absolute -hx-mt-20" id=what-the-handbook-says></span>
<a href=#what-the-handbook-says class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>Purser and McAllister (2026, Society of Fire Protection Engineers (SFPE)
Handbook, 6th ed., Ch. 70) state that the endpoints of their
equations represent the median of the distribution, and that approximately
1 % of the population is likely to be susceptible below an FED of 0.3,
citing ISO 13571 (p. 2282; repeated on p. 2343). ISO 13571:2012 (A.5.2)
gives 11.4 % for 0.3, and the 2016 edition of the chapter gave 11.3 %
(Purser and McAllister 2016, p. 2334). The commentary to New Zealand&rsquo;s
Verification Method C/VM2, citing ISO 13571, reads a gas FED of 1.0 as the
point at which about 50 % of occupants might be incapacitated, and the 0.3
of Building Code clause C4.3 as the point at which about 11 % of the
population &ldquo;would be susceptible to less severe exposures&rdquo; (MBIE 2012,
p. 29). It applies the same 0.3 to the thermal dose, assuming that broadly
similar principles apply (p. 31). In the same paragraph as its 1 %
statement, Ch. 70 states
that approximately 90 % of the population is susceptible below an FED
of 1.3 (p. 2282). For a log-normal with
median 1, these two statements are not consistent: 1 % below 0.3 implies a
log-scale standard deviation near 0.52, whereas 90 % below 1.3 implies about
0.2 (our arithmetic; 11.3 % below 0.3 implies about 1.0). The source does
not give the distribution parameters that would resolve
this. For single gases, Ch. 70 puts about 1 % of people below an FED of
0.3 for CO (about 10 % COHb, p. 2298), HCN (p. 2302), low oxygen (p. 2305)
and CO₂ (p. 2307). Only the HCN figure rests on data: a probit analysis of
the primate experiments gives 1 % at FICN = 0.44 (p. 2302), which for a
log-normal with median 1 means σ ≈ 0.35 (our arithmetic). The 0.3 is then
widened for children and the elderly. Ch. 70 also notes that, because gas concentrations rise quickly in most
flaming fires, variations in individual susceptibility have relatively minor
effects on predicted times to incapacitation (p. 2282).</p><p>After the general asphyxiant equation (Eq. 70.39), Ch. 70 also states that
an FED of 0.1 should allow nearly all exposed people to escape (p. 2310),
while p. 2288 gives 0.3 for the general population and 0.1 for particularly
sensitive groups. The 2016 edition gave 0.3 for nearly all people and 0.1
as an option for especially vulnerable groups (p. 2372).</p><h2>NIST Technical Note 1797<span class="hx-absolute -hx-mt-20" id=nist-technical-note-1797></span>
<a href=#nist-technical-note-1797 class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>The National Institute of Standards and Technology (NIST) Technical Note (TN)
1797 is often cited for population bands.</p><p>Averill et al. (2013), a report on high-rise fireground field experiments,
bins FED into four ranges with estimated population fractions incapacitated:
up to 11 % below 0.3, 11–50 % between 0.3 and 1.0, 50–89 % between 1.0 and
3.0, and more than 89 % above 3.0 (Table 8). The report cites ISO 13571
(2007) as the basis of FED. It contains no population data of its own, it
states that &ldquo;the detailed probabilistic relationship between FED and the
percentage of people incapacitated is unknown&rdquo;, and its uncertainty appendix
cites an uncertainty of as much as ±20 % to 35 % (Appendix F). Its FED
included CO, CO₂ and O₂ only.</p><h2>What the numbers support<span class="hx-absolute -hx-mt-20" id=what-the-numbers-support></span>
<a href=#what-the-numbers-support class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>A log-normal with median 1 cannot match both TN 1797 bins exactly: 11 % at
0.3 implies a log-scale standard deviation of about 0.98, and 89 % at 3.0
implies about 0.90. Any single value is a compromise between two bin edges
that themselves rest on an assumed distribution, not on measured human
incapacitation. The 0.3 threshold and the 11 % figure are best read as a
design convention derived from the log-normal assumption. For reference
(arithmetic, not a statement of the sources): a log-normal with median 1 and
log-scale standard deviation 1.0 puts 11.4 % below 0.3, 5.4 % below 0.2 and
1.1 % below 0.1, all three of ISO&rsquo;s A.5.2 figures; ISO itself does not state
the standard deviation.</p><h2>Heat<span class="hx-absolute -hx-mt-20" id=heat></span>
<a href=#heat class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>ISO 13571:2012 applies the gas threshold logic to heat by reference: heat is
assessed with an FED model analogous to the gas model (§4.4), and the time at
which the heat dose exceeds the chosen threshold is found &ldquo;in the same
manner&rdquo; as for toxic gases (§8.5, pointing to §5.3). The standard gives no
population data, spread or separate threshold for heat. Its population
figures (A.5.2) sit in an annex on toxic potency whose evidence base is
laboratory data on gaseous effluents (A.5.1), and its footnote to A.5.2
calls the log-normal an assumption for responses to fire-gas toxicants. For
smoke obscuration, by contrast, ISO says explicitly that no data exist and
applies the same factor of 0.3 by analogy (clause 9, Note 5); there is no
such note for heat.</p><p>Our reading, not a statement of the standard: §4.1 and §5.4 make the
log-normal assumption and the rule of reduced thresholds general, so a
threshold such as 0.3 may be applied to the heat FED, but the 11.4 % figure
for heat rests on assumption alone. ISO does not establish it. §5.4 also asks
for a single threshold for FED and FEC in a given estimation, whereas its
report clause asks for the threshold chosen for each component (clause 10);
the text does not say whether the heat FED must share the gas threshold.
§8.5 finds the heat time &ldquo;in the same manner&rdquo; as for the gases.</p><p>No source we could consult gives a population spread for tolerance of
convective heat (ISO 13571:2012 Eqs. (9) and (10); SFPE Eq. 70.42). SFPE Ch. 70 gives
population figures for heat only for radiant lethality (p. 2318): a radiant
dose of 10 (kW/m²)^4/3·min is a fatal level for people over 65 and &ldquo;a 1%
lethal level&rdquo; for the average population, and 16.7 (kW/m²)^4/3·min is &ldquo;a
50% lethal level&rdquo;. The chapter cites Hockey and Rew
(1996) and Purser (1997) for its radiant dose relation (refs. [125, 126],
p. 2318).</p><p>Hockey and Rew review the probits for radiant exposure. All use the dose
\(V = I^{4/3} t\) in (kW/m²)^4/3·s and the natural log of <em>V</em>:</p><table><thead><tr><th>Probit (as cited by Hockey and Rew)</th><th>Endpoint</th><th><em>Y</em></th><th>σ = 1/<em>b</em></th></tr></thead><tbody><tr><td>Eisenberg et al. (1975), §4.2.2, pp. 15–16</td><td>death</td><td>−14.9 + 2.56 ln <em>V</em></td><td>0.39</td></tr><tr><td>Tsao and Perry (1979), §4.2.3, p. 17</td><td>death</td><td>−12.80 + 2.56 ln <em>V</em></td><td>0.39</td></tr><tr><td>Tsao and Perry (1979), p. 17</td><td>thermal injury</td><td>−12.03 + 3.0186 ln <em>V</em></td><td>0.33</td></tr><tr><td>TNO Green Book, §4.2.4, p. 17</td><td>second-degree burn</td><td>−15.34 + 3.0186 ln <em>V</em></td><td>0.33</td></tr></tbody></table><p>A probit in ln <em>V</em> with slope <em>b</em> is a log-normal with σ = 1/<em>b</em> (our
arithmetic). Their Table 5.1 (p. 23) gives the matching lethal doses for
Eisenberg, 960 (1 %) and 2380 (50 %): ln(2380/960)/2.326 = 0.39, the same
σ. Eisenberg&rsquo;s probit is fitted to the casualties of Hiroshima and
Nagasaki, an ultraviolet exposure; Tsao and Perry&rsquo;s has the same slope,
shifted for infrared (p. 16). The report adds that the cause of death in
those data is uncertain (p. 16).</p><p>So the only sourced spread for a heat endpoint is σ ≈ 0.39, for radiant
lethality. It is not a spread for convective tolerance: nothing in the
report concerns convected heat (ISO 13571:2012 Eqs. (9) and (10); SFPE
Eq. 70.42), and carrying it over to a total-flux dose would need an
argument the report does not make.</p><p>The Handbook&rsquo;s two figures are not these probits. In the report&rsquo;s units
they are 600 and 1000 (kW/m²)^4/3·s; the report gives 1000 as the HSE
dangerous dose for the average population, about 1 % lethal, and 500 for
the vulnerable (Table 5.1, after Kinsman), not 1000 as a 50 % level. An
earlier version of this page read 10 and 16.7 as the 1 % and 50 % points
of a log-normal, which gives σ ≈ 0.22; the report does not support that
pairing, so the 0.22 is withdrawn.</p><p>With FED = 1 at the median, σ = 0.94, the gas value between the two
TN 1797 bin values above, puts 1 % of people below FED = 0.11; σ = 0.39
puts them below FED = 0.40 (our arithmetic). Heat stays deterministic by
default, since no source gives a spread for the convective laws
(<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/225 target=_blank rel=noopener>#225</a>).</p><h3>Radiant pain and burn times<span class="hx-absolute -hx-mt-20" id=radiant-pain-and-burn-times></span>
<a href=#radiant-pain-and-burn-times class=subheading-anchor aria-label="Permalink for this section"></a></h3><p>Wieczorek and Dembsey (2001) give time-to-pain and time-to-burn
correlations for radiant exposure of the skin, with <em>q</em> the incident
radiant flux [kW/m²] and times in seconds (p. 96):</p><table><thead><tr><th>Equation</th><th>Endpoint</th><th>Time</th><th>Safety factor</th><th>Stated range [kW/m²]</th></tr></thead><tbody><tr><td>Eq. (4), p. 96</td><td>pain</td><td>\(t_p = 125\,q^{-1.9}\)</td><td>2 on time</td><td>1.7–10, confirmed to 20</td></tr><tr><td>Eq. (5), p. 96</td><td>superficial second-degree burn</td><td>\(t_{2b} = 260\,q^{-1.56}\)</td><td>1.6 on exposure time</td><td>2–50</td></tr><tr><td>Eq. (4a), p. 97</td><td>pain</td><td>\(t_p = 250\,q^{-1.9}\)</td><td>none</td><td>as Eq. (4)</td></tr><tr><td>Eq. (5a), p. 97</td><td>superficial second-degree burn</td><td>\(t_{2b} = 416\,q^{-1.56}\)</td><td>none</td><td>as Eq. (5)</td></tr></tbody></table><p>Both pairs are fitted to the authors&rsquo; skin heat-transfer model at the
reference skin of their Table 2 (p. 93: 32.5 °C initial temperature,
80 µm epidermis, pain receptors at 100 µm); the model is Eq. (1) for pain
(p. 94) and Eqs. (2)–(3) for the burn damage integral (pp. 94–95). The
paper states that 1.7 kW/m² is the critical flux below which no pain is
experienced however long the exposure (p. 96). The recommended equations
are (4) and (5); (4a) and (5a) are given &ldquo;for comparative purposes&rdquo; (p. 97).
Against the full model, the simplified pain times differ by 0.08 s on
average at 20 kW/m² and 0.1 s at 10 kW/m²; the burn times by 0.7 s (SD
0.3 s) at 10 kW/m² and 0.1 s at 50 kW/m². At 1.7 kW/m² (pain) and
2 kW/m² (burn) they are shorter, by 12 % and on average 29 % at the
coldest skin of the paper&rsquo;s range (β = 0.83); at the reference skin or
warmer the difference is under 0.5 s for pain and about 5 s for burns
(p. 106).</p><p>ISO 13571:2012 Eqs. (7) and (8), which cite this paper as ref. [17], are
the equations without the safety factors: 6.9 <em>q</em>^−1.56 min is 414 s,
Eq. (5a) with 416 s, and 4.2 <em>q</em>^−1.9 min is 252 s, Eq. (4a) with 250 s
(our conversion; the small differences are rounding of the constants).
ISO&rsquo;s times are therefore 1.6 times (burn) and 2 times (pain) longer than
those of the equations the paper recommends. At 2.5 kW/m², the ISO
threshold flux, pain comes at about 44 s by ISO against 22 s by Eq. (4),
and a burn at about 99 s against 62 s by Eq. (5) (our arithmetic).</p><p>The paper compares (4a) and (5a) with the dose form \(t = A\,q^{-4/3}\)
used in the United Kingdom, which it cites to Hymes, Boydell and Prescott
(1996) (ref. [12]): pain at 92 (kW/m²)^4/3·s and a superficial
second-degree burn at 210–700 (kW/m²)^4/3·s, with 113 for pain from Mudan
and Croce (pp. 96–97). It finds the unfactored times consistent with these
(p. 97, &ldquo;very consistent&rdquo;; again in the conclusions, p. 108). We have not read ref. [12].</p><p>Heat-tolerance variability enters the paper as ranges, not as a
distribution. Initial skin temperature is varied over 27–38 °C and
epidermal thickness over 16–430 µm (Table 9, p. 103); pain receptor depth is held fixed
for lack of data (p. 103). With β the skin temperature over 32.5 °C and
γ the epidermal thickness over 80 µm, correction factors multiply the
time of Eqs. (4) and (5): a quadratic in β for pain (Eq. 6, p. 104),
another for burns (Eq. 7, p. 105), and a function of <em>q</em> and γ for
thickness (Eq. 8, p. 106). Table 10 (p. 107) gives the pain-time factor
as 1.92 at 27 °C and 0.29 at 38 °C, the burn-time factor as 1.25 to 0.50,
and the thickness factor at 50 kW/m² as 0.76 (16 µm) to 2.35 (430 µm). These are
min/max bounds with no stated probability, so they give no σ and do not
replace the σ ≈ 0.39 above, which is a lethality probit slope. The
paper contains no probit, no convective-heat data and no FED threshold.</p><p>How pyFDS-Evac applies this: <a href=/pyFDS-Evac/models/heat/#incapacitation>Models › Heat › Incapacitation</a>.</p><h2>Sources<span class="hx-absolute -hx-mt-20" id=sources></span>
<a href=#sources class=subheading-anchor aria-label="Permalink for this section"></a></h2><ul><li>ISO (2012). <em>ISO 13571:2012 Life-threatening components of fire —
Guidelines for the estimation of time to compromised tenability in
fires</em>, §4.1, §4.4, §5.4, §8.5, clause 9 Note 5, clause 10, A.3.2 and
A.5. ISO, Geneva.
<a href=https://www.iso.org/standard/56172.html target=_blank rel=noopener>iso.org/standard/56172</a>. Read
in full from a licensed copy.</li><li>ISO (2007). <em>ISO 13571:2007 Life-threatening components of fire —
Guidelines for the estimation of time available for escape using fire
data</em>, §5. ISO, Geneva. Withdrawn.
<a href=https://www.iso.org/standard/42967.html target=_blank rel=noopener>iso.org/standard/42967</a>. Read
from the public preview.</li><li>ISO (2016). <em>ISO/TR 13571-2:2016 Life-threatening components of fire —
Part 2: Methodology and examples of tenability assessment</em>. ISO, Geneva.
<a href=https://www.iso.org/standard/65996.html target=_blank rel=noopener>iso.org/standard/65996</a>. Read
from the public preview.</li><li>Purser, D. A., & McAllister, J. L. (2026). <em>Assessment of hazards to
occupants from smoke, toxic gases, and heat</em>. SFPE Handbook of Fire
Protection Engineering, 6th ed., Ch. 70, 2271–2352. pp. 2282, 2288, 2298, 2302, 2305,
2307, 2310, 2318, 2343.
<a href=https://doi.org/10.1007/978-3-031-59212-6_70 target=_blank rel=noopener>doi:10.1007/978-3-031-59212-6_70</a></li><li>Purser, D. A., & McAllister, J. L. (2016). <em>Assessment of hazards to
occupants from smoke, toxic gases, and heat</em>. SFPE Handbook of Fire
Protection Engineering, 5th ed., Ch. 63, 2308–2428. Cited only for the
11.3 % figure (p. 2334), which Ch. 70 replaces, and for the 0.3 and 0.1
FED factors (p. 2372).
<a href=https://doi.org/10.1007/978-1-4939-2565-0_63 target=_blank rel=noopener>doi:10.1007/978-1-4939-2565-0_63</a></li><li>MBIE (2012). <em>Commentary for Verification Method C/VM2</em>, December 2012.
Ministry of Business, Innovation and Employment, Wellington.
ISBN 978-0-478-39942-4. Commentary to clause C4.3 (pp. 29, 31); written for
the first edition of C/VM2. The C4.3 limits are unchanged in the current
Building Code and in C/VM2, 2nd edition (2025); see
<a href=/pyFDS-Evac/fundamentals/aset-rset/>ASET and RSET</a>.</li><li>Averill, J. D., Moore-Merrell, L., Ranellone, R. T., Jr., Weinschenk, C.,
Taylor, N., Goldstein, R., Santos, R., Wissoker, D., & Notarianni, K. A.
(2013). <em>Report on high-rise fireground field experiments</em> (K. M.
Butler, Ed.). NIST Technical Note 1797.
<a href=https://doi.org/10.6028/NIST.TN.1797 target=_blank rel=noopener>doi:10.6028/NIST.TN.1797</a></li><li>Hockey, S. M., & Rew, P. J. (1996). <em>Human response to thermal
radiation</em>. Contract Research Report 97/1996. HSE Books, Sudbury. Cited
by Ch. 70 as ref. [125]; read in full (§4.2, Table 5.1, App. B).</li><li>Wieczorek, C. J., & Dembsey, N. A. (2001). Human variability correction
factors for use with simplified engineering tools for predicting pain
and second degree skin burns. <em>Journal of Fire Protection Engineering</em>,
11(2), 88–111; pp. 93–97, 103–107. ISO ref. [17] for Eqs. (7) and (8);
read in full.
<a href=https://doi.org/10.1106/0D9U-KLP9-TG1P-XJ1B target=_blank rel=noopener>doi:10.1106/0D9U-KLP9-TG1P-XJ1B</a></li><li>Purser, D. A. (1997). Review of human response to thermal radiation.
<em>Fire Safety Journal</em>, 28, 290–291. Cited by Ch. 70 as ref. [126]; a
one-page review of Hockey and Rew, read; it gives no probit.</li></ul><p>How pyFDS-Evac uses this: see <a href=/pyFDS-Evac/models/fed/#tenability-irritant-slowdown-and-incapacitation>Fractional effective dose</a>.</p><p>How it is verified: the probabilistic runs on the <a href=/pyFDS-Evac/verification/testing-homogeneous/>CO dose</a> and <a href=/pyFDS-Evac/verification/testing-heat/>Heat dose</a> pages.</p></div><div class="hx-mt-12 hx-mb-8 hx-block hx-text-xs hx-text-gray-500 ltr:hx-text-right rtl:hx-text-left dark:hx-text-gray-400">Last updated on <time datetime=2026-11-20T12:54:38.000Z>November 20, 2026</time></div><div class="hx-mb-8 hx-flex hx-items-center hx-border-t hx-pt-8 dark:hx-border-neutral-800 contrast-more:hx-border-neutral-400 dark:contrast-more:hx-border-neutral-400 print:hx-hidden"><a href=/pyFDS-Evac/fundamentals/heat/ title=Heat class="hx-flex hx-max-w-[50%] hx-items-center hx-gap-1 hx-py-4 hx-text-base hx-font-medium hx-text-gray-600 hx-transition-colors [word-break:break-word] hover:hx-text-primary-600 dark:hx-text-gray-300 md:hx-text-lg ltr:hx-pr-4 rtl:hx-pl-4"><svg class="hx-inline hx-h-5 hx-shrink-0 ltr:hx-rotate-180" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M9 5l7 7-7 7"/></svg>Heat</a><a href=/pyFDS-Evac/fundamentals/pre-movement/ title="Pre-movement time" class="hx-flex hx-max-w-[50%] hx-items-center hx-gap-1 hx-py-4 hx-text-base hx-font-medium hx-text-gray-600 hx-transition-colors [word-break:break-word] hover:hx-text-primary-600 dark:hx-text-gray-300 md:hx-text-lg ltr:hx-ml-auto ltr:hx-pl-4 ltr:hx-text-right rtl:hx-mr-auto rtl:hx-pr-4 rtl:hx-text-left">Pre-movement time<svg class="hx-inline hx-h-5 hx-shrink-0 rtl:-hx-rotate-180" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M9 5l7 7-7 7"/></svg></a></div></main></article></div><footer class="hextra-footer hx-bg-gray-100 hx-pb-[env(safe-area-inset-bottom)] dark:hx-bg-neutral-900 print:hx-bg-transparent"><div class="hx-max-w-screen-xl hx-mx-auto hx-flex hx-justify-center hx-py-12 hx-pl-[max(env(safe-area-inset-left),1.5rem)] hx-pr-[max(env(safe-area-inset-right),1.5rem)] hx-text-gray-600 dark:hx-text-gray-400 md:hx-justify-start"><div class="hx-flex hx-w-full hx-flex-col hx-items-center sm:hx-items-start"></div></div></footer><script defer src=/pyFDS-Evac/js/main.min.998f7d6b2520d6d9875145cbe14b35964b365b44b3b1bfa6b797a74a9c173b07.js integrity="sha256-mY99ayUg1tmHUUXL4Us1lks2W0Szsb+mt5enSpwXOwc="></script><script defer src=/pyFDS-Evac/lib/flexsearch/flexsearch.bundle.min.0425860527cc9968f9f049421c7a56b39327d475e2e3a8f550416be3a9134327.js integrity="sha256-BCWGBSfMmWj58ElCHHpWs5Mn1HXi46j1UEFr46kTQyc="></script><script defer src=/pyFDS-Evac/en.search.min.e94b9ab87af7e694584cf0f3e04ac9730f28249975a722351bf7ca00f4977934.js integrity="sha256-6UuauHr35pRYTPDz4ErJcw8oJJl1pyI1G/fKAPSXeTQ="></script><link type=text/css rel=stylesheet href=/pyFDS-Evac/lib/katex/katex.min.7e5db7914b97e596a36c1abb67ccc7f174f8bb71d38c9a88c55b262ed1737f97.css integrity="sha256-fl23kUuX5ZajbBq7Z8zH8XT4u3HTjJqIxVsmLtFzf5c="><script defer src=/pyFDS-Evac/lib/katex/katex.min.9f45307c5794ed247a0d095f3a62e52ef2215a67b2327203a7fd919959ae79d1.js integrity="sha256-n0UwfFeU7SR6DQlfOmLlLvIhWmeyMnIDp/2RmVmuedE="></script><script defer src=/pyFDS-Evac/lib/katex/auto-render.min.7b57d427ac6270677daf8d8380ded2cc73336f9149a167b8e1fe0d6ef66604ae.js integrity="sha256-e1fUJ6xicGd9r42DgN7SzHMzb5FJoWe44f4NbvZmBK4="></script><script defer src=/pyFDS-Evac/lib/katex/mhchem.min.f0ca03df194b8c3d6017ff455db6a0ef98857905663fa311a6cded788b15340b.js integrity="sha256-8MoD3xlLjD1gF/9FXbag75iFeQVmP6MRps3teIsVNAs="></script><script>document.addEventListener("DOMContentLoaded",function(){renderMathInElement(document.body,{delimiters:[{left:"$$",right:"$$",display:!0},{left:"$",right:"$",display:!1},{left:"\\(",right:"\\)",display:!1},{left:"\\begin{equation}",right:"\\end{equation}",display:!0},{left:"\\begin{align}",right:"\\end{align}",display:!0},{left:"\\begin{alignat}",right:"\\end{alignat}",display:!0},{left:"\\begin{gather}",right:"\\end{gather}",display:!0},{left:"\\begin{CD}",right:"\\end{CD}",display:!0},{left:"\\[",right:"\\]",display:!0}],throwOnError:!1})})</script></body></html>