<!doctype html><html lang=en><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><meta name=robots content="index, follow"><link rel="icon shortcut" href=/pyFDS-Evac/favicon.ico sizes=32x32><link rel=icon href=/pyFDS-Evac/favicon.svg type=image/svg+xml><link rel=icon href=/pyFDS-Evac/favicon-dark.svg type=image/svg+xml media="(prefers-color-scheme: dark)"><link rel=icon href=/pyFDS-Evac/favicon-16x16.png type=image/png sizes=16x16><link rel=icon href=/pyFDS-Evac/favicon-32x32.png type=image/png sizes=32x32><link rel=apple-touch-icon href=/pyFDS-Evac/apple-touch-icon.png sizes=180x180><link fetchpriority=low href=/pyFDS-Evac/site.webmanifest rel=manifest><title>pyFDS-Evac – Irritant gases</title>
<meta name=description content="Irritant gases such as hydrogen chloride (HCl), hydrogen bromide (HBr), hydrogen fluoride (HF), sulphur dioxide (SO₂), nitrogen dioxide (NO₂), acrolein and formaldehyde act in two ways. Sensory irritation of the eyes and upper airways is felt immediately and depends on the concentration: it impairs escape at once. Damage to the deep lung depends on the inhaled dose and develops over hours. The literature treats the two with different quantities, and the standards and the handbook combine them differently."><link rel=canonical href=https://pedestriandynamics.org/pyFDS-Evac/fundamentals/irritants/ itemprop=url><meta property="og:title" content="Irritant gases"><meta property="og:description" content="Irritant gases such as hydrogen chloride (HCl), hydrogen bromide (HBr),
hydrogen fluoride (HF), sulphur dioxide (SO₂), nitrogen dioxide (NO₂),
acrolein and formaldehyde act in two ways. Sensory irritation of the eyes and
upper airways is felt immediately and depends on the concentration: it
impairs escape at once. Damage to the deep lung depends on the inhaled dose
and develops over hours. The literature treats the two with different
quantities, and the standards and the handbook combine them differently."><meta property="og:type" content="article"><meta property="og:url" content="https://pedestriandynamics.org/pyFDS-Evac/fundamentals/irritants/"><meta property="og:image" content="https://pedestriandynamics.org/pyFDS-Evac/images/brand/social-preview.png"><meta property="article:section" content="fundamentals"><meta property="article:modified_time" content="2026-11-06T10:43:39+01:00"><meta itemprop=name content="Irritant gases"><meta itemprop=description content="Irritant gases such as hydrogen chloride (HCl), hydrogen bromide (HBr), hydrogen fluoride (HF), sulphur dioxide (SO₂), nitrogen dioxide (NO₂), acrolein and formaldehyde act in two ways. Sensory irritation of the eyes and upper airways is felt immediately and depends on the concentration: it impairs escape at once. Damage to the deep lung depends on the inhaled dose and develops over hours. The literature treats the two with different quantities, and the standards and the handbook combine them differently."><meta itemprop=dateModified content="2026-11-06T10:43:39+01:00"><meta itemprop=wordCount content="2626"><meta itemprop=image content="https://pedestriandynamics.org/pyFDS-Evac/images/brand/social-preview.png"><meta name=twitter:card content="summary_large_image"><meta name=twitter:image content="https://pedestriandynamics.org/pyFDS-Evac/images/brand/social-preview.png"><meta name=twitter:title content="Irritant gases"><meta name=twitter:description content="Irritant gases such as hydrogen chloride (HCl), hydrogen bromide (HBr), hydrogen fluoride (HF), sulphur dioxide (SO₂), nitrogen dioxide (NO₂), acrolein and formaldehyde act in two ways. Sensory irritation of the eyes and upper airways is felt immediately and depends on the concentration: it impairs escape at once. Damage to the deep lung depends on the inhaled dose and develops over hours. The literature treats the two with different quantities, and the standards and the handbook combine them differently."><link rel=preload href=/pyFDS-Evac/css/compiled/main.min.53c9617cf9cb82685ec5af463dec3ecab7f3b4c3ad5c9cf22185fc7cf9b39519.css as=style integrity="sha256-U8lhfPnLgmhexa9GPew+yrfztMOtXJzyIYX8fPmzlRk="><link href=/pyFDS-Evac/css/compiled/main.min.53c9617cf9cb82685ec5af463dec3ecab7f3b4c3ad5c9cf22185fc7cf9b39519.css rel=stylesheet integrity="sha256-U8lhfPnLgmhexa9GPew+yrfztMOtXJzyIYX8fPmzlRk="><link href=/pyFDS-Evac/css/custom.min.b1d87507749d329c4a6c97ce03bd84b2563cd6cfc8c78b908805297bb13095e8.css rel=stylesheet integrity="sha256-sdh1B3SdMpxKbJfOA72EslY81s/Ix4uQiAUpe7Ewleg="><script>const defaultTheme="system",setDarkTheme=()=>{document.documentElement.classList.add("dark"),document.documentElement.style.colorScheme="dark"},setLightTheme=()=>{document.documentElement.classList.remove("dark"),document.documentElement.style.colorScheme="light"};"color-theme"in localStorage?localStorage.getItem("color-theme")==="dark"?setDarkTheme():setLightTheme():(defaultTheme==="dark"?setDarkTheme():setLightTheme(),defaultTheme==="system"&&(window.matchMedia("(prefers-color-scheme: dark)").matches?setDarkTheme():setLightTheme()))</script><script defer src=/pyFDS-Evac/js/scroll-regions.min.d1324303937b414b76a2d4e86b87c54408e8d5f0fb7a5168f9ce7b965beea512.js integrity="sha256-0TJDA5N7QUt2otToa4fFRAjo1fD7elFo+c57llvupRI="></script></head><body dir=ltr><div class="nav-container hx-sticky hx-top-0 hx-z-20 hx-w-full hx-bg-transparent print:hx-hidden"><div class="nav-container-blur hx-pointer-events-none hx-absolute hx-z-[-1] hx-h-full hx-w-full hx-bg-white dark:hx-bg-dark hx-shadow-[0_2px_4px_rgba(0,0,0,.02),0_1px_0_rgba(0,0,0,.06)] contrast-more:hx-shadow-[0_0_0_1px_#000] dark:hx-shadow-[0_-1px_0_rgba(255,255,255,.1)_inset] contrast-more:dark:hx-shadow-[0_0_0_1px_#fff]"></div><nav class="hx-mx-auto hx-flex hx-items-center hx-justify-end hx-gap-2 hx-h-16 hx-px-6 hx-max-w-[90rem]"><a class="hx-flex hx-items-center hover:hx-opacity-75 ltr:hx-mr-auto rtl:hx-ml-auto" href=/pyFDS-Evac/><img class="hx-block dark:hx-hidden" src=/pyFDS-Evac/images/brand/logo-mark.svg alt=pyFDS-Evac height=28 width=28>
<img class="hx-hidden dark:hx-block" src=/pyFDS-Evac/images/brand/logo-mark.svg alt=pyFDS-Evac height=28 width=28>
<span class="hx-mx-2 hx-font-extrabold hx-inline hx-select-none" title=pyFDS-Evac>pyFDS-Evac</span>
</a><a title=Documentation href=/pyFDS-Evac/docs class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Documentation</span>
</a><a title=Fundamentals href=/pyFDS-Evac/fundamentals class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-font-medium"><span class=hx-text-center>Fundamentals</span>
</a><a title=Models href=/pyFDS-Evac/models class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Models</span>
</a><a title=Verification href=/pyFDS-Evac/verification class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Verification</span>
</a><a title=Talks href=/pyFDS-Evac/talks class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Talks</span></a><div class="search-wrapper hx-relative md:hx-w-64"><div class="hx-relative hx-flex hx-items-center hx-text-gray-900 contrast-more:hx-text-gray-800 dark:hx-text-gray-300 contrast-more:dark:hx-text-gray-300"><input placeholder=Search... class="search-input hx-block hx-w-full hx-appearance-none hx-rounded-lg hx-px-3 hx-py-2 hx-transition-colors hx-text-base hx-leading-tight md:hx-text-sm hx-bg-black/[.05] dark:hx-bg-gray-50/10 focus:hx-bg-white dark:focus:hx-bg-dark placeholder:hx-text-gray-500 dark:placeholder:hx-text-gray-400 contrast-more:hx-border contrast-more:hx-border-current" type=search spellcheck=false>
<kbd class="hx-absolute hx-my-1.5 hx-select-none ltr:hx-right-1.5 rtl:hx-left-1.5 hx-h-5 hx-rounded hx-bg-white hx-px-1.5 hx-font-mono hx-text-[10px] hx-font-medium hx-text-gray-500 hx-border dark:hx-border-gray-100/20 dark:hx-bg-dark/50 contrast-more:hx-border-current contrast-more:hx-text-current contrast-more:dark:hx-border-current hx-items-center hx-gap-1 hx-transition-opacity hx-pointer-events-none hx-hidden sm:hx-flex">CTRL K</kbd></div><div><ul class="search-results hextra-scrollbar hx-hidden hx-border hx-border-gray-200 hx-bg-white hx-text-gray-100 dark:hx-border-neutral-800 dark:hx-bg-neutral-900 hx-absolute hx-top-full hx-z-20 hx-mt-2 hx-overflow-auto hx-overscroll-contain hx-rounded-xl hx-py-2.5 hx-shadow-xl hx-max-h-[min(calc(50vh-11rem-env(safe-area-inset-bottom)),400px)] md:hx-max-h-[min(calc(100vh-5rem-env(safe-area-inset-bottom)),400px)] hx-inset-x-0 ltr:md:hx-left-auto rtl:md:hx-right-auto contrast-more:hx-border contrast-more:hx-border-gray-900 contrast-more:dark:hx-border-gray-50 hx-w-screen hx-min-h-[100px] hx-max-w-[min(calc(100vw-2rem),calc(100%+20rem))]" style="transition:max-height .2s ease 0s"></ul></div></div><a class="hx-p-2 hx-text-current" target=_blank rel=noreferer href=https://github.com/PedestrianDynamics/pyFDS-Evac title=GitHub><svg height="24" fill="currentcolor" viewBox="3 3 18 18"><path d="M12 3C7.0275 3 3 7.12937 3 12.2276c0 4.0833 2.57625 7.5321 6.15374 8.7548C9.60374 21.0631 9.77249 20.7863 9.77249 20.5441 9.77249 20.3249 9.76125 19.5982 9.76125 18.8254 7.5 19.2522 6.915 18.2602 6.735 17.7412 6.63375 17.4759 6.19499 16.6569 5.8125 16.4378 5.4975 16.2647 5.0475 15.838 5.80124 15.8264 6.51 15.8149 7.01625 16.4954 7.18499 16.7723 7.99499 18.1679 9.28875 17.7758 9.80625 17.5335 9.885 16.9337 10.1212 16.53 10.38 16.2993 8.3775 16.0687 6.285 15.2728 6.285 11.7432c0-1.0035.34875-1.834.92249-2.47994C7.1175 9.03257 6.8025 8.08674 7.2975 6.81794c0 0 .753749999999999-.24223 2.47499.94583.72001-.20762 1.48501-.31143 2.25001-.31143C12.7875 7.45234 13.5525 7.55615 14.2725 7.76377c1.7212-1.19959 2.475-.94583 2.475-.94583C17.2424 8.08674 16.9275 9.03257 16.8375 9.26326 17.4113 9.9092 17.76 10.7281 17.76 11.7432c0 3.5411-2.1037 4.3255-4.1063 4.5561C13.98 16.5877 14.2613 17.1414 14.2613 18.0065 14.2613 19.2407 14.25 20.2326 14.25 20.5441 14.25 20.7863 14.4188 21.0746 14.8688 20.9824 16.6554 20.364 18.2079 19.1866 19.3078 17.6162c1.0999-1.5705 1.6917-3.4551 1.6922-5.3886C21 7.12937 16.9725 3 12 3z"/></svg>
<span class=hx-sr-only>GitHub</span>
</a><button type=button aria-label=Menu class="hamburger-menu -hx-mr-2 hx-rounded hx-p-2 active:hx-bg-gray-400/20 md:hx-hidden"><svg height="24" fill="none" viewBox="0 0 24 24" stroke="currentcolor"><g><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 8H20"/></g><g><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 16H20"/></g></svg></button></nav></div><div class='hx-mx-auto hx-flex hx-max-w-[90rem]'><div class="mobile-menu-overlay [transition:background-color_1.5s_ease] hx-fixed hx-inset-0 hx-z-10 hx-bg-black/80 dark:hx-bg-black/60 hx-hidden"></div><aside class="sidebar-container hx-flex hx-flex-col print:hx-hidden md:hx-top-16 md:hx-shrink-0 md:hx-w-64 md:hx-self-start max-md:[transform:translate3d(0,-100%,0)] md:hx-sticky"><div class="hx-px-4 hx-pt-4 md:hx-hidden"><div class="search-wrapper hx-relative md:hx-w-64"><div class="hx-relative hx-flex hx-items-center hx-text-gray-900 contrast-more:hx-text-gray-800 dark:hx-text-gray-300 contrast-more:dark:hx-text-gray-300"><input placeholder=Search... class="search-input hx-block hx-w-full hx-appearance-none hx-rounded-lg hx-px-3 hx-py-2 hx-transition-colors hx-text-base hx-leading-tight md:hx-text-sm hx-bg-black/[.05] dark:hx-bg-gray-50/10 focus:hx-bg-white dark:focus:hx-bg-dark placeholder:hx-text-gray-500 dark:placeholder:hx-text-gray-400 contrast-more:hx-border contrast-more:hx-border-current" type=search spellcheck=false>
<kbd class="hx-absolute hx-my-1.5 hx-select-none ltr:hx-right-1.5 rtl:hx-left-1.5 hx-h-5 hx-rounded hx-bg-white hx-px-1.5 hx-font-mono hx-text-[10px] hx-font-medium hx-text-gray-500 hx-border dark:hx-border-gray-100/20 dark:hx-bg-dark/50 contrast-more:hx-border-current contrast-more:hx-text-current contrast-more:dark:hx-border-current hx-items-center hx-gap-1 hx-transition-opacity hx-pointer-events-none hx-hidden sm:hx-flex">CTRL K</kbd></div><div><ul class="search-results hextra-scrollbar hx-hidden hx-border hx-border-gray-200 hx-bg-white hx-text-gray-100 dark:hx-border-neutral-800 dark:hx-bg-neutral-900 hx-absolute hx-top-full hx-z-20 hx-mt-2 hx-overflow-auto hx-overscroll-contain hx-rounded-xl hx-py-2.5 hx-shadow-xl hx-max-h-[min(calc(50vh-11rem-env(safe-area-inset-bottom)),400px)] md:hx-max-h-[min(calc(100vh-5rem-env(safe-area-inset-bottom)),400px)] hx-inset-x-0 ltr:md:hx-left-auto rtl:md:hx-right-auto contrast-more:hx-border contrast-more:hx-border-gray-900 contrast-more:dark:hx-border-gray-50 hx-w-screen hx-min-h-[100px] hx-max-w-[min(calc(100vw-2rem),calc(100%+20rem))]" style="transition:max-height .2s ease 0s"></ul></div></div></div><div class="hextra-scrollbar hx-overflow-y-auto hx-overflow-x-hidden hx-p-4 hx-grow md:hx-h-[calc(100vh-var(--navbar-height)-var(--menu-height))]"><ul class="hx-flex hx-flex-col hx-gap-1 md:hx-hidden"><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/>Documentation
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/>Getting started
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/quickstart/>Quickstart</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/walkthrough/>Real-FDS walkthrough</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/first-fds-case/>A crowd in a fire</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/start-from-fds-deck/>From your FDS deck</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/coming-from-fds-evac/>Coming from FDS+Evac</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/install/>Install</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/>Understanding
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/concepts/>Concepts</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/limitations/>Limitations</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/model-comparison/>FDS+Evac comparison</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/>Using pyFDS-Evac
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/fds-case-requirements/>Your FDS case</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/howto-create-scenario/>Create a scenario</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/howto-place-checkpoints/>How-to: place checkpoints</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/usage/>Usage</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/outputs/>Outputs</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/scenario-json/>Scenario JSON</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/web-gui/>Web GUI</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/terminal-ui/>Terminal UI</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/troubleshooting/>Troubleshooting</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/howto-rset-ensemble/>How-to: egress time from an ensemble</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/>Implementation notes
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/speed/>Speed in practice</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/routing/>Routing
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/routing/routing/>Routing in practice</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/routing/route-cost-gate/>Gate model in practice</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/wayfinding/>Wayfinding in practice</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/fds-sampling/>FDS slice sampling</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/>Studies
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/study-schroeder2020/>ASET-RSET maps (Schröder et al. 2020)</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/study-schroeder2015/>Route choice in smoke (Schröder et al. 2015)</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/howto-with-without-fire/>With and without the fire</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/study-station/>Station nightclub fire (exit use, a failed test)</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/development/>Development</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/design_principles/>Design principles</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/testing_guidelines/>Testing Guidelines</a></li></ul></div></li><li class=open><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/>Fundamentals
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/aset-rset/>ASET, RSET and the egress timeline</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/design-fires/>Design fires</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/extinction/>Extinction coefficient</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/visibility/>Visibility through smoke</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/exit-signs/>Seeing and using exit signs</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/walking-speed/>Walking speed in smoke</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/asphyxiant-fed/>Asphyxiant fractional effective dose</a></li><li class="hx-flex hx-flex-col open"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
sidebar-active-item hx-bg-primary-100 hx-font-semibold hx-text-primary-800 contrast-more:hx-border contrast-more:hx-border-primary-500 dark:hx-bg-primary-400/10 dark:hx-text-primary-600 contrast-more:dark:hx-border-primary-500" href=/pyFDS-Evac/fundamentals/irritants/>Irritant gases</a><ul class='hx-flex hx-flex-col hx-gap-1 hx-relative before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] dark:before:hx-bg-neutral-800 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-pr-3 rtl:before:hx-right-0 ltr:hx-ml-3 rtl:hx-mr-3'><li><a href=#iso-13571-a-separate-concentration-endpoint class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">ISO 13571: a separate concentration endpoint</a></li><li><a href=#purser-the-fractional-irritant-concentration-fic class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Purser: the fractional irritant concentration (FIC)</a></li><li><a href=#irritants-and-walking-speed-fic class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Irritants and walking speed (FIC)</a></li><li><a href=#purser-a-dose-term-for-lung-effects class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Purser: a dose term for lung effects</a></li><li><a href=#fdsevac-and-fds class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">FDS+Evac and FDS</a></li><li><a href=#known-limits class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Known limits</a></li><li><a href=#sources class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Sources</a></li></ul></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/heat/>Heat</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/incapacitation-thresholds/>Incapacitation thresholds</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/pre-movement/>Pre-movement time</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/exit-choice/>Exit choice and familiarity</a></li></ul></div></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/>Models
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/smoke-speed/>Smoke-speed model</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/fed/>Fractional effective dose</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/heat/>Heat</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/routing/>Dynamic route rerouting</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/wayfinding/>Wayfinding</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/movement/>Movement models</a></li></ul></div></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/>Verification
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-homogeneous/>CO dose</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-heat/>Heat dose</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-heat-radiometer/>Heat radiometer</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-pathfinder-fed/>Pathfinder FED</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-familiarity/>Familiarity</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-slice-node-vs-cell/>Node vs cell slices</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/iso-test-18/>ISO Test 18</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/iso-test-19/>ISO Test 19</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/assets/>Scenario assets</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/iso-20414/>ISO 20414 status</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/nist-tn1822/>NIST TN 1822 status</a></li></ul></div></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/talks/>Talks</a></li></ul><ul class="hx-flex hx-flex-col hx-gap-1 max-md:hx-hidden"><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/aset-rset/>ASET, RSET and the egress timeline</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/design-fires/>Design fires</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/extinction/>Extinction coefficient</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/visibility/>Visibility through smoke</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/exit-signs/>Seeing and using exit signs</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/walking-speed/>Walking speed in smoke</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/asphyxiant-fed/>Asphyxiant fractional effective dose</a></li><li class=open><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
sidebar-active-item hx-bg-primary-100 hx-font-semibold hx-text-primary-800 contrast-more:hx-border contrast-more:hx-border-primary-500 dark:hx-bg-primary-400/10 dark:hx-text-primary-600 contrast-more:dark:hx-border-primary-500" href=/pyFDS-Evac/fundamentals/irritants/>Irritant gases</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/heat/>Heat</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/incapacitation-thresholds/>Incapacitation thresholds</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/pre-movement/>Pre-movement time</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/exit-choice/>Exit choice and familiarity</a></li></ul></div><div class="hx-sticky hx-bottom-0 hx-bg-white dark:hx-bg-dark hx-mx-4 hx-py-4 hx-shadow-[0_-12px_16px_#fff] hx-flex hx-items-center hx-gap-2 dark:hx-border-neutral-800 dark:hx-shadow-[0_-12px_16px_#111] contrast-more:hx-border-neutral-400 contrast-more:hx-shadow-none contrast-more:dark:hx-shadow-none hx-border-t" data-toggle-animation=show><div class="hx-flex hx-grow hx-flex-col"><button title="Change theme" data-theme=light class="theme-toggle hx-group hx-h-7 hx-rounded-md hx-px-2 hx-text-left hx-text-xs hx-font-medium hx-text-gray-600 hx-transition-colors dark:hx-text-gray-400 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50" type=button aria-label="Change theme"><div class="hx-flex hx-items-center hx-gap-2 hx-capitalize"><svg height="12" class="group-data-[theme=light]:hx-hidden" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M12 3v1m0 16v1m9-9h-1M4 12H3m15.364 6.364-.707-.707M6.343 6.343l-.707-.707m12.728.0-.707.707M6.343 17.657l-.707.707M16 12a4 4 0 11-8 0 4 4 0 018 0z"/></svg><span class="group-data-[theme=light]:hx-hidden">Light</span><svg height="12" class="group-data-[theme=dark]:hx-hidden" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M20.354 15.354A9 9 0 018.646 3.646 9.003 9.003.0 0012 21a9.003 9.003.0 008.354-5.646z"/></svg><span class="group-data-[theme=dark]:hx-hidden">Dark</span></div></button></div></div></aside><nav class="hextra-toc hx-order-last hx-hidden hx-w-64 hx-shrink-0 xl:hx-block print:hx-hidden hx-px-4" aria-label="table of contents"><div class="hextra-scrollbar hx-sticky hx-top-16 hx-overflow-y-auto hx-pr-4 hx-pt-6 hx-text-sm [hyphens:auto] hx-max-h-[calc(100vh-var(--navbar-height)-env(safe-area-inset-bottom))] ltr:hx--mr-4 rtl:hx--ml-4"><p class="hx-mb-4 hx-font-semibold hx-tracking-tight">On this page</p><ul><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#iso-13571-a-separate-concentration-endpoint>ISO 13571: a separate concentration endpoint</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#purser-the-fractional-irritant-concentration-fic>Purser: the fractional irritant concentration (FIC)</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="ltr:hx-pl-4 rtl:hx-pr-4 hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#which-endpoint-goes-in-the-denominator>Which endpoint goes in the denominator</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#irritants-and-walking-speed-fic>Irritants and walking speed (FIC)</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="ltr:hx-pl-4 rtl:hx-pr-4 hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#combining-with-smoke-the-losses-add>Combining with smoke: the losses add</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#purser-a-dose-term-for-lung-effects>Purser: a dose term for lung effects</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#fdsevac-and-fds>FDS+Evac and FDS</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#known-limits>Known limits</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#sources>Sources</a></li></ul><div class="hx-mt-8 hx-border-t hx-bg-white hx-pt-8 hx-shadow-[0_-12px_16px_white] dark:hx-bg-dark dark:hx-shadow-[0_-12px_16px_#111] hx-sticky hx-bottom-0 hx-flex hx-flex-col hx-items-start hx-gap-2 hx-pb-8 dark:hx-border-neutral-800 contrast-more:hx-border-t contrast-more:hx-border-neutral-400 contrast-more:hx-shadow-none contrast-more:dark:hx-border-neutral-400"><button aria-hidden=true id=backToTop onclick=scrollUp() class="hx-transition-all hx-duration-75 hx-opacity-0 hx-text-xs hx-font-medium hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-100 contrast-more:hx-text-gray-800 contrast-more:dark:hx-text-gray-50">
<span>Scroll to top</span><svg fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentcolor" class="hx-inline ltr:hx-ml-1 rtl:hx-mr-1 hx-h-3.5 hx-w-3.5 hx-border hx-rounded-full hx-border-gray-500 hover:hx-border-gray-900 dark:hx-border-gray-400 dark:hover:hx-border-gray-100 contrast-more:hx-border-gray-800 contrast-more:dark:hx-border-gray-50"><path stroke-linecap="round" stroke-linejoin="round" d="M4.5 15.75l7.5-7.5 7.5 7.5"/></svg></button></div></div></nav><article class="hx-w-full hx-break-words hx-flex hx-min-h-[calc(100vh-var(--navbar-height))] hx-min-w-0 hx-justify-center hx-pb-8 hx-pr-[calc(env(safe-area-inset-right)-1.5rem)]"><main class="hx-w-full hx-min-w-0 hx-max-w-6xl hx-px-6 hx-pt-4 md:hx-px-12"><div class="hx-mt-1.5 hx-flex hx-items-center hx-gap-1 hx-overflow-hidden hx-text-sm hx-text-gray-500 dark:hx-text-gray-400 contrast-more:hx-text-current"><div class="hx-whitespace-nowrap hx-transition-colors hx-min-w-[24px] hx-overflow-hidden hx-text-ellipsis hover:hx-text-gray-900 dark:hover:hx-text-gray-100"><a href=/pyFDS-Evac/fundamentals/>Fundamentals</a></div><svg class="hx-w-3.5 hx-shrink-0 rtl:-hx-rotate-180" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M9 5l7 7-7 7"/></svg><div class="hx-whitespace-nowrap hx-transition-colors hx-font-medium hx-text-gray-700 contrast-more:hx-font-bold contrast-more:hx-text-current dark:hx-text-gray-100 contrast-more:dark:hx-text-current">Irritant gases</div></div><div class=content><h1>Irritant gases</h1><p>Irritant gases such as hydrogen chloride (HCl), hydrogen bromide (HBr),
hydrogen fluoride (HF), sulphur dioxide (SO₂), nitrogen dioxide (NO₂),
acrolein and formaldehyde act in two ways. Sensory irritation of the eyes and
upper airways is felt immediately and depends on the concentration: it
impairs escape at once. Damage to the deep lung depends on the inhaled dose
and develops over hours. The literature treats the two with different
quantities, and the standards and the handbook combine them differently.</p><p>The quantities are the concentration criteria (ISO&rsquo;s FEC and Purser&rsquo;s FIC),
the denominators each one uses, Purser&rsquo;s relation between FIC and walking
speed, and the lung dose. In short, the published rule <strong>adds</strong> the speed
losses from smoke and from irritants. It does not multiply them
(<a href=#combining-with-smoke-the-losses-add>Eq. 70.12</a>).</p><p>Symbols follow the <a href=/pyFDS-Evac/docs/understanding/concepts/#notation>notation table</a>. The
equations below keep the sources&rsquo; own notation (FEC, \(F_{\mathrm{FIC}}\),
\(F_{\mathrm{FLD}}\)).</p><h2>ISO 13571: a separate concentration endpoint<span class="hx-absolute -hx-mt-20" id=iso-13571-a-separate-concentration-endpoint></span>
<a href=#iso-13571-a-separate-concentration-endpoint class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>ISO 13571:2012 treats asphyxiants and irritants separately, because they are
&ldquo;physiologically unrelated and mechanistically independent&rdquo; (§4.2.1). For
irritants it considers only eye and upper-respiratory-tract sensory
irritation. It computes a fractional effective concentration (FEC) [-] for
each irritant at each time increment, from the concentration and not from
the dose, and compromised tenability is predicted when the sum of the FECs
exceeds a threshold (§4.2.3). The FEC is a separate endpoint: it is not added
to the asphyxiant fractional effective dose (FED). The same threshold value must be used for FED and FEC
in a given estimation (§5.4). Pulmonary irritation is excluded because its
serious effects appear hours to days after exposure (§4.2.1).</p><p>In ISO&rsquo;s Eq. (4) (§6.2.1, p. 7), each term is the volume fraction of an
irritant divided by \(F_i\), the concentration of that irritant at which
tenability is expected to be seriously compromised:</p>$$
\mathrm{FEC} = \sum_i \frac{\varphi_i}{F_i}
$$<p>ISO gives \(F_i\) [µl/l, equal to ppm] as HCl 1000, HBr 1000, HF 500,
SO₂ 150, NO₂ 250, acrolein 30 and formaldehyde 250, with an uncertainty of
±50 % (§6.2.1). The sum is formed at each time increment and treated as
instantaneous (§6.2.1, NOTE 1). Irritants have no effect on the asphyxiant
FED (§6.1, NOTE 5). ISO 13571 gives no relation between irritants and
walking speed.</p><h2>Purser: the fractional irritant concentration (FIC)<span class="hx-absolute -hx-mt-20" id=purser-the-fractional-irritant-concentration-fic></span>
<a href=#purser-the-fractional-irritant-concentration-fic class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>Purser and McAllister (2026, Society of Fire Protection Engineers (SFPE)
Handbook, 6th ed., Ch. 70, p. 2287) define the fractional irritant
concentration (FIC) [-] as a sum over irritants, each term being the current
concentration divided by the concentration predicted to cause a chosen
endpoint:</p>$$
\begin{aligned}
&\mathrm{FIC} = \mathrm{FIC_{HCl}} + \mathrm{FIC_{HBr}} + \mathrm{FIC_{HF}} \\
&\quad + \mathrm{FIC_{SO_2}} + \mathrm{FIC_{NO_2}} + \mathrm{FIC_{CH_2CHO}} \\
&\quad + \mathrm{FIC_{CH_2O}} + \sum \mathrm{FIC}_x
\quad \text{(Eq. 70.9)}
\end{aligned}
$$<p>The chapter repeats the sum as Eq. 70.10 (p. 2289) and in its appendix
(p. 2342, again labelled Eq. 70.9). The terms
stand for immediate sensory effects, so Ch. 70 expects them to ease when the
concentrations fall, for example when a person leaves the contaminated area
(p. 2289). Like the ISO FEC, the FIC is a concentration criterion. It is not
a dose and is not integrated over time.</p><h3>Which endpoint goes in the denominator<span class="hx-absolute -hx-mt-20" id=which-endpoint-goes-in-the-denominator></span>
<a href=#which-endpoint-goes-in-the-denominator class=subheading-anchor aria-label="Permalink for this section"></a></h3><p>The chapter uses two endpoints, and different equations use different ones:</p><ul><li><strong>Escape impairment:</strong> Eq. 70.6 (p. 2278) and the text under Eq. 70.10
(p. 2289).</li><li><strong>Either endpoint:</strong> the appendix, which names both SFPE columns of
Table 70.4 (p. 2342).</li><li><strong>Incapacitation:</strong> the walking-speed relation, Eq. 70.11, where FIC = 1
means incapacitation (p. 2289; Purser 2003, p. 99). Ch. 70 introduces it
for concentrations below the SFPE incapacitation column (p. 2289).</li><li>The 2016 edition of the chapter (5th ed., Ch. 63, p. 2325) read FIC = 1 as
significant impairment and FIC = 5 as roughly incapacitation, which in our
reading is the escape-impairment scale. The 6th edition drops that list.</li></ul><p>The denominators [ppm] side by side: SFPE escape impairment, SFPE
incapacitation and AEGL-2 for 10 min from Table 70.4 (p. 2288), and ISO
13571 \(F_i\) (§6.2.1, p. 7):</p><table><thead><tr><th>Gas</th><th>SFPE escape</th><th>SFPE incap.</th><th>ISO \(F_i\)</th><th>AEGL-2</th></tr></thead><tbody><tr><td>HCl</td><td>200</td><td>900</td><td>1000</td><td>100</td></tr><tr><td>HBr</td><td>200</td><td>900</td><td>1000</td><td>100</td></tr><tr><td>HF</td><td>200</td><td>900</td><td>500</td><td>95</td></tr><tr><td>SO₂</td><td>24</td><td>120</td><td>150</td><td>0.75</td></tr><tr><td>NO₂</td><td>70</td><td>350</td><td>250</td><td>20</td></tr><tr><td>Acrolein</td><td>4</td><td>20</td><td>30</td><td>0.44</td></tr><tr><td>Formaldehyde</td><td>6</td><td>30</td><td>250</td><td>14</td></tr></tbody></table><p>Three things follow from the table (our arithmetic):</p><ul><li>The escape-impairment values are about 0.2 of the incapacitation values:
200/900 = 0.22 for the three halogen acids and 0.20 for the other four
gases. This matches the 2016 reading, where FIC = 5 on the escape scale is
roughly incapacitation.</li><li>The sets disagree gas by gas. SFPE incapacitation and ISO differ by up to
about 8× (formaldehyde, 30 against 250 ppm). SFPE escape impairment and ISO
differ by up to about 40× (formaldehyde, 6 against 250 ppm). The same smoke
gives very different FIC values depending on the set.</li><li>ISO&rsquo;s FEC and SFPE&rsquo;s FIC do not share denominators, so an FEC of 1 and an
FIC of 1 describe different mixtures.</li></ul><p><strong>The factor 0.3.</strong> Ch. 70 mentions it several times (pp. 2288, 2289,
2322, 2342). The escape-impairment values
are to be used &ldquo;with an FED factor of 0.3 to allow for sensitive
individuals&rdquo; (p. 2289), and &ldquo;a factor of 0.3 FEC for escape impairment&rdquo;
should let nearly all exposed people escape (p. 2342). Page 2288
explains the number: some people may be impaired at
about 0.3 of the concentration that affects the average person, which for
HCl is 60 ppm instead of 200 ppm. In our reading, 0.3 is therefore a
sensitive-person factor on the escape-impairment values. It is not the ratio
between the escape and incapacitation columns (about 0.2), and it does not
apply to the incapacitation values.</p><p><img src=/pyFDS-Evac/images/fundamentals/fic_denominators.png alt="Denominators of the FIC and FEC for seven irritant gases on a logarithmic ppm axis, one marker per endpoint set: SFPE escape impairment, SFPE incapacitation, ISO 13571 and AEGL-2. For SO₂ the four values run from 0.75 to 150 ppm" loading=lazy></p><p><em>Denominators [ppm] per gas for four endpoint sets, log scale: SFPE escape
impairment and SFPE incapacitation (Table 70.4, p. 2288), ISO 13571
(§6.2.1, p. 7) and AEGL-2 for 10 min (Table 70.4). The dotted lines mark HCl
at 900 ppm (SFPE incapacitation) and 1000 ppm (ISO, the example of
Fig. 70.11). NO is left out: it has no escape-impairment value, its
incapacitation value is given only as &ldquo;>1000&rdquo;, and it is not in the FIC
sum. Script: <code>scripts/figures/fundamentals_fic_denominators.py</code>.</em></p><h2>Irritants and walking speed (FIC)<span class="hx-absolute -hx-mt-20" id=irritants-and-walking-speed-fic></span>
<a href=#irritants-and-walking-speed-fic class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>Purser (2003, pp. 94 and 99–100) proposed that irritants do not slow
people at low concentrations and stop effective movement at
incapacitation, FIC = 1, with a sigmoid fall in between: &ldquo;a curve has been
fitted between these two extremes&rdquo; (p. 94). Ch. 70 calls it an &ldquo;estimated
relationship&rdquo; based on a concept and on the concentration estimated to be
very painful (Fig. 70.11 and its text, p. 2289). Neither source
gives walking data or fit statistics for it; in our reading, it is a concept
curve with no walking data behind it. Ch. 70 gives it as</p>$$
F_{wv\,irr} = \frac{e^{-(1000\,x/b)^2} + (-0.2\,x + 0.2)}{1.2},
\qquad b = 160,\ x = \mathrm{FIC}
\qquad \text{(Eq. 70.11)}
$$<p>where \(F_{wv\,irr}\) is the fractional walking speed (1 = normal walking
speed of 1.2 m/s). The
source states only the end point, 0 at FIC = 1 (p. 2289). Our arithmetic
gives 1.000, 0.914, 0.714, 0.308, 0.141 and 0.083 at FIC = 0, 0.05, 0.1,
0.2, 0.3 and 0.5. The formula holds for 0 ≤ FIC ≤ 1 only: above 1 it turns
negative, for example −0.083 at FIC = 1.5.</p><p>Jin&rsquo;s experiments, which Ch. 70 cites for the link between irritancy and
walking speed (p. 2289), give no FIC values: they index irritancy by the
extinction coefficient <em>K</em>, and the smoke composition was not reported
(Purser 2003, p. 98).</p><p><strong>Which denominators?</strong> Ch. 70 writes Eq. 70.11 with FIC = 1 meaning
incapacitation &ldquo;(e.g., 1000 ppm HCl)&rdquo; (p. 2289), as Purser does (2003,
p. 99). That HCl example is the ISO value; the SFPE incapacitation value is
900 ppm. Purser defines the FIC of his speed curve as the concentration
&ldquo;expressed as a fraction of the concentration predicted to cause
incapacitation&rdquo; (2003, p. 99), so the curve takes the incapacitation
denominators. With the escape-impairment set, walking speed would reach 0
at 200 ppm HCl instead of 900 ppm.</p><p>The earlier chapter (Purser 2002, SFPE 3rd ed., Sec. 2, Ch. 6) uses the
other scale: FIC = 1 there means escape impairment, and incapacitation lies
at a multiple of it that the chapter states three ways: FIC about 3–5
(p. 2–91), a factor of about four or more (p. 2–121), and 5–10 times the
FIC (p. 2–132).</p><p><img src=/pyFDS-Evac/images/fundamentals/irritant_speed.png alt="Fractional walking speed against FIC from Eq. 70.11: 1 at FIC 0, 0.71 at 0.1, 0.31 at 0.2, 0.08 at 0.5 and 0 at 1, continued as a dotted line to FIC 1.2 where it falls below zero" loading=lazy></p><p><em>Fractional walking speed against fractional irritant concentration FIC
from Ch. 70, Eq. 70.11, drawn thin because, in our reading, no walking data
lie behind it. Dotted beyond FIC = 1, outside the curve&rsquo;s range, where the
formula goes negative. Script: <code>scripts/figures/fundamentals_irritant_speed.py</code>.</em></p><h3>Combining with smoke: the losses add<span class="hx-absolute -hx-mt-20" id=combining-with-smoke-the-losses-add></span>
<a href=#combining-with-smoke-the-losses-add class=subheading-anchor aria-label="Permalink for this section"></a></h3><p>Purser multiplies the unexposed walking speed by the fraction (2003,
p. 98). He treats the effects of smoke and irritants as essentially additive
(p. 99) and adds their losses (Purser 2003, p. 100; Ch. 70, Eq. 70.12,
p. 2289):</p>$$
F_{wv} = 1 - (1 - F_{wv\,smoke}) - (1 - F_{wv\,irr})
\qquad \text{(Eq. 70.12)}
$$<p>where \(F_{wv\,smoke}\) is the fractional walking speed due to smoke
obscuration (see <a href=/pyFDS-Evac/fundamentals/walking-speed/>Walking speed in smoke</a>).
The walking speed is \(F_{wv}\) times the unexposed speed.</p><ul><li><strong>No clipping.</strong> The sum can fall below 0, and neither source clips it. It
is at most 0 whenever \(F_{wv\,irr} = 0\) (FIC = 1) and
\(F_{wv\,smoke} < 1\).</li><li><strong>Non-irritant smoke only.</strong> \(F_{wv\,smoke}\) has to be a law for
non-irritant smoke. Purser pairs it with his fit to Jin&rsquo;s non-irritant data
(2003, p. 98). Pairing it with Eq. 70.8, which is fitted to pooled
&ldquo;moderately irritant&rdquo; data, would in our reading count irritancy twice (see
<a href=/pyFDS-Evac/fundamentals/walking-speed/#purser-a-logarithmic-fit-for-irritant-smoke>Walking speed in smoke</a>).</li></ul><details class="last-of-type:hx-mb-0 hx-rounded-lg hx-bg-neutral-50 dark:hx-bg-neutral-800 hx-p-2 hx-mt-4 hx-group"><summary class="hx-flex hx-items-center hx-cursor-pointer hx-select-none hx-list-none hx-p-1 hx-rounded hx-transition-colors hover:hx-bg-gray-100 dark:hover:hx-bg-neutral-800 before:hx-mr-1 before:hx-inline-block before:hx-transition-transform before:hx-content-[''] dark:before:hx-invert rtl:before:hx-rotate-180 group-open:before:hx-rotate-90"><strong class=hx-text-lg>The equation as printed in Purser (2003)</strong></summary><div class="hx-p-2 hx-overflow-hidden">Purser (2003, p. 100) prints the curve of his Fig. 1 as
\(F_{wv\,irr} = 1 - \big((1 - e^{-(x/b)^a}) + (-0.2x + 0.2)/1.2\big)\)
with <em>a</em> = 2, <em>b</em> = 160, <em>x</em> = FIC. As printed it gives 0.83 at FIC = 0
and rises to 1 at FIC = 1, the opposite of his Fig. 1. We compared it
with values read from Fig. 1 (about 1.0, 0.92, 0.71, 0.31, 0.14, 0.08 and
0 at FIC = 0, 0.05, 0.1, 0.2, 0.3, 0.5 and 1), scaling <em>x</em> by 1, 10, 100,
1000 and 10 000, in both terms or in the exponential term only. No scaling
gives 1 at FIC = 0, because the linear term alone fixes 0.83 there. The
best tested case, 1000 <em>x</em> in the exponent only, ends at 0 at FIC = 1 but
dips to −0.10 in between, with a mean absolute error of 0.16 against the
readings. Ch. 70&rsquo;s Eq. 70.11, with 1000 <em>x</em> in the exponent and the whole
numerator divided by 1.2, matches the readings with a mean absolute error
of 0.002, and is the form given above. The figure on this page is computed
from Eq. 70.11, not from the 2003 printing. Two minor misprints: Purser
(2003, p. 99) refers to &ldquo;Figure 2&rdquo; for the irritant curve, which is his
Fig. 1, and calls the FIC axis the &ldquo;ordinate&rdquo; (pp. 99–100), which is the
abscissa; Ch. 70 has &ldquo;x-axis&rdquo; (p. 2289).</div></details><h2>Purser: a dose term for lung effects<span class="hx-absolute -hx-mt-20" id=purser-a-dose-term-for-lung-effects></span>
<a href=#purser-a-dose-term-for-lung-effects class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>The lung effects are a dose. The fractional lethal dose of irritants
\(FLD_{irr}\) [-] sums, for each irritant, the Ct exposure dose [ppm·min]
divided by the dose predicted to be lethal to half the population (Eq. 70.13,
Table 70.5, p. 2290, e.g. 114 000 ppm·min for HCl). Purser notes that lung irritation
has relatively little effect on escape capability and &ldquo;can be omitted from an
escape calculation&rdquo; (p. 2342), but in the simplified asphyxiant equation he includes
\(FLD_{irr}\) inside the sum that is multiplied by the CO₂ factor, because
irritants impair lung function and add some hypoxia (Eq. 70.38; see
<a href=/pyFDS-Evac/fundamentals/asphyxiant-fed/>Asphyxiant FED</a>).</p><h2>FDS+Evac and FDS<span class="hx-absolute -hx-mt-20" id=fdsevac-and-fds></span>
<a href=#fdsevac-and-fds class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>The guide to <a href=https://github.com/firemodels/fds/tree/c9da70d7a/Source target=_blank rel=noopener>FDS+Evac</a>, the evacuation module of the Fire Dynamics Simulator
(Korhonen 2021, Eqs. 12 and 17, Table 2), follows this
structure: its total dose</p>$$
\mathrm{FED_{tot}} = \left(\mathrm{FED_{CO}} + \mathrm{FED_{CN}} + \mathrm{FED_{NO_x}} + \mathrm{FLD_{irr}}\right)\times \mathrm{HV_{CO_2}} + \mathrm{FED_{O_2}}
$$<p>adds the irritant lethal dose into the incapacitation sum, and its Table 2
lists both the lethal doses \(F_{FLD}\) and the incapacitating concentrations
\(F_{FIC}\). The values in that table agree with the SFPE columns of Tables
70.4 and 70.5. This sum is the Purser / FDS+Evac guide form; ISO 13571 keeps irritants
out of the FED altogether.</p><p>No equation in the guide uses \(F_{FIC}\), and the FDS+Evac source
(<code>evac.f90</code>) computes no FIC. FDS+Evac slows people only through the
Frantzich–Nilsson relation of the guide&rsquo;s Eq. 11, with a floor of
0.1·\(v_0\) (p. 29). FDS itself outputs \(\mathrm{FIC_{irr}}\) as a
diagnostic quantity (User&rsquo;s Guide 2025, Eq. 22.50 and Table 22.3, p. 390).
Its denominators are the concentrations expected to cause incapacitation in
half the population, the same values as the SFPE incapacitation column.</p><h2>Known limits<span class="hx-absolute -hx-mt-20" id=known-limits></span>
<a href=#known-limits class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>Human measurements at incapacitating concentrations cannot be made for
ethical reasons, and most of the experimental work behind the irritant
values used animals, mostly rodents, together with expert judgement
(Ch. 70, p. 2288). The three FIC and FEC denominator sets (SFPE escape impairment, SFPE
incapacitation, ISO) differ by up to about 40× for one gas (formaldehyde,
6 ppm for SFPE escape impairment against 250 ppm for ISO; our arithmetic), so the choice of endpoint set
changes FIC more than the choice of speed law does.
Individual sensitivity is wide: for HCl, Purser proposes 200 ppm as the
escape-impairment concentration for the average person, but notes that some
people may be impaired at 60 ppm and others may escape through about
400–600 ppm (p. 2288). The concentrations of acrolein and formaldehyde are
rarely known in a fire, and Ch. 70 suggests a smoke-density surrogate when
they are not (notes to Tables 70.4 and 70.5, pp. 2288 and 2290). The
walking-speed curve Eq. 70.11 is a concept
curve without fitted data and is defined only for FIC from 0 to 1.</p><h2>Sources<span class="hx-absolute -hx-mt-20" id=sources></span>
<a href=#sources class=subheading-anchor aria-label="Permalink for this section"></a></h2><ul><li>ISO (2012). <em>ISO 13571:2012 Life-threatening components of fire —
Guidelines for the estimation of time to compromised tenability in
fires</em>, §4.2, §5.4, §6.1 (NOTE 5) and §6.2.1 (Eq. 4, NOTE 1, p. 7).
ISO, Geneva.
<a href=https://www.iso.org/standard/56172.html target=_blank rel=noopener>iso.org/standard/56172</a>.
Read from the full text; paraphrased except the quoted phrase of §4.2.1.</li><li>Purser, D. A., & McAllister, J. L. (2026). <em>Assessment of hazards to
occupants from smoke, toxic gases, and heat</em>. SFPE Handbook of Fire
Protection Engineering, 6th ed., Ch. 70, 2271–2352. pp. 2278, 2287–2290,
2310, 2342; Eqs. 70.6, 70.9–70.13, 70.38; Tables 70.4–70.5.
<a href=https://doi.org/10.1007/978-3-031-59212-6_70 target=_blank rel=noopener>doi:10.1007/978-3-031-59212-6_70</a></li><li>Purser, D. A., & McAllister, J. L. (2016). <em>Assessment of hazards to
occupants from smoke, toxic gases, and heat</em>. SFPE Handbook of Fire
Protection Engineering, 5th ed., Ch. 63, 2308–2428. Cited only for the
FIC scale of p. 2325, which Ch. 70 drops.
<a href=https://doi.org/10.1007/978-1-4939-2565-0_63 target=_blank rel=noopener>doi:10.1007/978-1-4939-2565-0_63</a></li><li>Purser, D. A. (2002). <em>Toxicity assessment of combustion products</em>.
SFPE Handbook of Fire Protection Engineering, 3rd ed., Sec. 2, Ch. 6.
NFPA, Quincy, MA. pp. 2–91, 2–121, 2–132.</li><li>Purser, D. A. (2003). <em>ASET and RSET: addressing some issues in relation
to occupant behaviour and tenability</em>. Fire Safety Science, 7, 91–102.
pp. 94, 98–100.
<a href=https://doi.org/10.3801/IAFSS.FSS.7-91 target=_blank rel=noopener>doi:10.3801/IAFSS.FSS.7-91</a></li><li>McGrattan, K., Hostikka, S., Floyd, J., McDermott, R., Vanella, M.,
Mueller, E., & Paul, C. (2025). <em>Fire Dynamics Simulator User&rsquo;s Guide</em>,
6th ed., Eq. 22.50 and Table 22.3, p. 390. NIST Special Publication 1019.
<a href=https://doi.org/10.6028/NIST.SP.1019 target=_blank rel=noopener>doi:10.6028/NIST.SP.1019</a></li><li>Korhonen, T. (2021). <em>Fire Dynamics Simulator with Evacuation: FDS+Evac.
Technical Reference and User&rsquo;s Guide</em> (FDS 6.7.6, Evac 2.6.0-draft),
§3.4, Eq. 11, Table 2. VTT Technical Research Centre of Finland.
<a href=https://github.com/tkorhon1/FDS-Evac-Guide target=_blank rel=noopener>github.com/tkorhon1/FDS-Evac-Guide</a>.
Secondary source.</li></ul><p>How pyFDS-Evac uses this: see <a href=/pyFDS-Evac/models/fed/>Fractional effective dose</a>.
Its opt-in irritant slowdown uses Eq. 70.11 and adds its loss to the smoke
loss as Eq. 70.12 does, with a floor of 0.1
(<a href=/pyFDS-Evac/models/fed/#irritant-slowdown-against-the-published-rule>Models › FED</a>).</p><p>How it is verified: the FED and FIC rows of the <a href=/pyFDS-Evac/verification/>Verification</a> index; the HCN, NOₓ and irritant terms are not yet verified end to end (<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/257 target=_blank rel=noopener>#257</a>).</p></div><div class="hx-mt-12 hx-mb-8 hx-block hx-text-xs hx-text-gray-500 ltr:hx-text-right rtl:hx-text-left dark:hx-text-gray-400">Last updated on <time datetime=2026-11-06T10:43:39.000Z>November 6, 2026</time></div><div class="hx-mb-8 hx-flex hx-items-center hx-border-t hx-pt-8 dark:hx-border-neutral-800 contrast-more:hx-border-neutral-400 dark:contrast-more:hx-border-neutral-400 print:hx-hidden"><a href=/pyFDS-Evac/fundamentals/asphyxiant-fed/ title="Asphyxiant fractional effective dose" class="hx-flex hx-max-w-[50%] hx-items-center hx-gap-1 hx-py-4 hx-text-base hx-font-medium hx-text-gray-600 hx-transition-colors [word-break:break-word] hover:hx-text-primary-600 dark:hx-text-gray-300 md:hx-text-lg ltr:hx-pr-4 rtl:hx-pl-4"><svg class="hx-inline hx-h-5 hx-shrink-0 ltr:hx-rotate-180" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M9 5l7 7-7 7"/></svg>Asphyxiant fractional effective dose</a><a href=/pyFDS-Evac/fundamentals/heat/ title=Heat class="hx-flex hx-max-w-[50%] hx-items-center hx-gap-1 hx-py-4 hx-text-base hx-font-medium hx-text-gray-600 hx-transition-colors [word-break:break-word] hover:hx-text-primary-600 dark:hx-text-gray-300 md:hx-text-lg ltr:hx-ml-auto ltr:hx-pl-4 ltr:hx-text-right rtl:hx-mr-auto rtl:hx-pr-4 rtl:hx-text-left">Heat<svg class="hx-inline hx-h-5 hx-shrink-0 rtl:-hx-rotate-180" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M9 5l7 7-7 7"/></svg></a></div></main></article></div><footer class="hextra-footer hx-bg-gray-100 hx-pb-[env(safe-area-inset-bottom)] dark:hx-bg-neutral-900 print:hx-bg-transparent"><div class="hx-max-w-screen-xl hx-mx-auto hx-flex hx-justify-center hx-py-12 hx-pl-[max(env(safe-area-inset-left),1.5rem)] hx-pr-[max(env(safe-area-inset-right),1.5rem)] hx-text-gray-600 dark:hx-text-gray-400 md:hx-justify-start"><div class="hx-flex hx-w-full hx-flex-col hx-items-center sm:hx-items-start"></div></div></footer><script defer src=/pyFDS-Evac/js/main.min.998f7d6b2520d6d9875145cbe14b35964b365b44b3b1bfa6b797a74a9c173b07.js integrity="sha256-mY99ayUg1tmHUUXL4Us1lks2W0Szsb+mt5enSpwXOwc="></script><script defer src=/pyFDS-Evac/lib/flexsearch/flexsearch.bundle.min.0425860527cc9968f9f049421c7a56b39327d475e2e3a8f550416be3a9134327.js integrity="sha256-BCWGBSfMmWj58ElCHHpWs5Mn1HXi46j1UEFr46kTQyc="></script><script defer src=/pyFDS-Evac/en.search.min.e94b9ab87af7e694584cf0f3e04ac9730f28249975a722351bf7ca00f4977934.js integrity="sha256-6UuauHr35pRYTPDz4ErJcw8oJJl1pyI1G/fKAPSXeTQ="></script><link type=text/css rel=stylesheet href=/pyFDS-Evac/lib/katex/katex.min.7e5db7914b97e596a36c1abb67ccc7f174f8bb71d38c9a88c55b262ed1737f97.css integrity="sha256-fl23kUuX5ZajbBq7Z8zH8XT4u3HTjJqIxVsmLtFzf5c="><script defer src=/pyFDS-Evac/lib/katex/katex.min.9f45307c5794ed247a0d095f3a62e52ef2215a67b2327203a7fd919959ae79d1.js integrity="sha256-n0UwfFeU7SR6DQlfOmLlLvIhWmeyMnIDp/2RmVmuedE="></script><script defer src=/pyFDS-Evac/lib/katex/auto-render.min.7b57d427ac6270677daf8d8380ded2cc73336f9149a167b8e1fe0d6ef66604ae.js integrity="sha256-e1fUJ6xicGd9r42DgN7SzHMzb5FJoWe44f4NbvZmBK4="></script><script defer src=/pyFDS-Evac/lib/katex/mhchem.min.f0ca03df194b8c3d6017ff455db6a0ef98857905663fa311a6cded788b15340b.js integrity="sha256-8MoD3xlLjD1gF/9FXbag75iFeQVmP6MRps3teIsVNAs="></script><script>document.addEventListener("DOMContentLoaded",function(){renderMathInElement(document.body,{delimiters:[{left:"$$",right:"$$",display:!0},{left:"$",right:"$",display:!1},{left:"\\(",right:"\\)",display:!1},{left:"\\begin{equation}",right:"\\end{equation}",display:!0},{left:"\\begin{align}",right:"\\end{align}",display:!0},{left:"\\begin{alignat}",right:"\\end{alignat}",display:!0},{left:"\\begin{gather}",right:"\\end{gather}",display:!0},{left:"\\begin{CD}",right:"\\end{CD}",display:!0},{left:"\\[",right:"\\]",display:!0}],throwOnError:!1})})</script></body></html>