<!doctype html><html lang=en><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><meta name=robots content="index, follow"><link rel="icon shortcut" href=/pyFDS-Evac/favicon.ico sizes=32x32><link rel=icon href=/pyFDS-Evac/favicon.svg type=image/svg+xml><link rel=icon href=/pyFDS-Evac/favicon-dark.svg type=image/svg+xml media="(prefers-color-scheme: dark)"><link rel=icon href=/pyFDS-Evac/favicon-16x16.png type=image/png sizes=16x16><link rel=icon href=/pyFDS-Evac/favicon-32x32.png type=image/png sizes=32x32><link rel=apple-touch-icon href=/pyFDS-Evac/apple-touch-icon.png sizes=180x180><link fetchpriority=low href=/pyFDS-Evac/site.webmanifest rel=manifest><title>pyFDS-Evac – Fractional effective dose</title>
<meta name=description content="Based on: Asphyxiant fractional effective dose, Irritant gases, Heat and Incapacitation thresholds.
Symbols follow the notation table. The model codes the Purser sum in the form of the FDS+Evac guide (Korhonen 2021, §3.4), which adds irritants into the dose; ISO 13571 keeps them in a separate concentration endpoint. The published equations are on the Fundamentals pages linked above.
Background: the Concepts page and the talk A Modular Workflow for Visibility-Aware Evacuation Modelling.
Coded form FedComponents.total_rate_per_min (pyfds_evac/core/fed.py) returns the gas FED rate [1/min]"><link rel=canonical href=https://pedestriandynamics.org/pyFDS-Evac/models/fed/ itemprop=url><meta property="og:title" content="Fractional effective dose"><meta property="og:description" content="Based on: Asphyxiant fractional effective dose, Irritant gases, Heat and Incapacitation thresholds.
Symbols follow the notation table. The model
codes the Purser sum in the form of the FDS+Evac guide (Korhonen 2021, §3.4),
which adds irritants into the dose; ISO 13571 keeps them in a separate
concentration endpoint. The published equations are on the Fundamentals pages
linked above.
Background: the Concepts page
and the talk A Modular Workflow for Visibility-Aware Evacuation Modelling.
Coded form
    FedComponents.total_rate_per_min (pyfds_evac/core/fed.py) returns the
gas FED rate [1/min]"><meta property="og:type" content="article"><meta property="og:url" content="https://pedestriandynamics.org/pyFDS-Evac/models/fed/"><meta property="og:image" content="https://pedestriandynamics.org/pyFDS-Evac/images/brand/social-preview.png"><meta property="article:section" content="models"><meta property="article:modified_time" content="2026-11-15T17:31:44+01:00"><meta itemprop=name content="Fractional effective dose"><meta itemprop=description content="Based on: Asphyxiant fractional effective dose, Irritant gases, Heat and Incapacitation thresholds.
Symbols follow the notation table. The model codes the Purser sum in the form of the FDS+Evac guide (Korhonen 2021, §3.4), which adds irritants into the dose; ISO 13571 keeps them in a separate concentration endpoint. The published equations are on the Fundamentals pages linked above.
Background: the Concepts page and the talk A Modular Workflow for Visibility-Aware Evacuation Modelling.
Coded form FedComponents.total_rate_per_min (pyfds_evac/core/fed.py) returns the gas FED rate [1/min]"><meta itemprop=dateModified content="2026-11-15T17:31:44+01:00"><meta itemprop=wordCount content="2905"><meta itemprop=image content="https://pedestriandynamics.org/pyFDS-Evac/images/brand/social-preview.png"><meta name=twitter:card content="summary_large_image"><meta name=twitter:image content="https://pedestriandynamics.org/pyFDS-Evac/images/brand/social-preview.png"><meta name=twitter:title content="Fractional effective dose"><meta name=twitter:description content="Based on: Asphyxiant fractional effective dose, Irritant gases, Heat and Incapacitation thresholds.
Symbols follow the notation table. The model codes the Purser sum in the form of the FDS+Evac guide (Korhonen 2021, §3.4), which adds irritants into the dose; ISO 13571 keeps them in a separate concentration endpoint. The published equations are on the Fundamentals pages linked above.
Background: the Concepts page and the talk A Modular Workflow for Visibility-Aware Evacuation Modelling.
Coded form FedComponents.total_rate_per_min (pyfds_evac/core/fed.py) returns the gas FED rate [1/min]"><link rel=preload href=/pyFDS-Evac/css/compiled/main.min.53c9617cf9cb82685ec5af463dec3ecab7f3b4c3ad5c9cf22185fc7cf9b39519.css as=style integrity="sha256-U8lhfPnLgmhexa9GPew+yrfztMOtXJzyIYX8fPmzlRk="><link href=/pyFDS-Evac/css/compiled/main.min.53c9617cf9cb82685ec5af463dec3ecab7f3b4c3ad5c9cf22185fc7cf9b39519.css rel=stylesheet integrity="sha256-U8lhfPnLgmhexa9GPew+yrfztMOtXJzyIYX8fPmzlRk="><link href=/pyFDS-Evac/css/custom.min.b1d87507749d329c4a6c97ce03bd84b2563cd6cfc8c78b908805297bb13095e8.css rel=stylesheet integrity="sha256-sdh1B3SdMpxKbJfOA72EslY81s/Ix4uQiAUpe7Ewleg="><script>const defaultTheme="system",setDarkTheme=()=>{document.documentElement.classList.add("dark"),document.documentElement.style.colorScheme="dark"},setLightTheme=()=>{document.documentElement.classList.remove("dark"),document.documentElement.style.colorScheme="light"};"color-theme"in localStorage?localStorage.getItem("color-theme")==="dark"?setDarkTheme():setLightTheme():(defaultTheme==="dark"?setDarkTheme():setLightTheme(),defaultTheme==="system"&&(window.matchMedia("(prefers-color-scheme: dark)").matches?setDarkTheme():setLightTheme()))</script><script defer src=/pyFDS-Evac/js/scroll-regions.min.d1324303937b414b76a2d4e86b87c54408e8d5f0fb7a5168f9ce7b965beea512.js integrity="sha256-0TJDA5N7QUt2otToa4fFRAjo1fD7elFo+c57llvupRI="></script></head><body dir=ltr><div class="nav-container hx-sticky hx-top-0 hx-z-20 hx-w-full hx-bg-transparent print:hx-hidden"><div class="nav-container-blur hx-pointer-events-none hx-absolute hx-z-[-1] hx-h-full hx-w-full hx-bg-white dark:hx-bg-dark hx-shadow-[0_2px_4px_rgba(0,0,0,.02),0_1px_0_rgba(0,0,0,.06)] contrast-more:hx-shadow-[0_0_0_1px_#000] dark:hx-shadow-[0_-1px_0_rgba(255,255,255,.1)_inset] contrast-more:dark:hx-shadow-[0_0_0_1px_#fff]"></div><nav class="hx-mx-auto hx-flex hx-items-center hx-justify-end hx-gap-2 hx-h-16 hx-px-6 hx-max-w-[90rem]"><a class="hx-flex hx-items-center hover:hx-opacity-75 ltr:hx-mr-auto rtl:hx-ml-auto" href=/pyFDS-Evac/><img class="hx-block dark:hx-hidden" src=/pyFDS-Evac/images/brand/logo-mark.svg alt=pyFDS-Evac height=28 width=28>
<img class="hx-hidden dark:hx-block" src=/pyFDS-Evac/images/brand/logo-mark.svg alt=pyFDS-Evac height=28 width=28>
<span class="hx-mx-2 hx-font-extrabold hx-inline hx-select-none" title=pyFDS-Evac>pyFDS-Evac</span>
</a><a title=Documentation href=/pyFDS-Evac/docs class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Documentation</span>
</a><a title=Fundamentals href=/pyFDS-Evac/fundamentals class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Fundamentals</span>
</a><a title=Models href=/pyFDS-Evac/models class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-font-medium"><span class=hx-text-center>Models</span>
</a><a title=Verification href=/pyFDS-Evac/verification class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Verification</span>
</a><a title=Talks href=/pyFDS-Evac/talks class="hx-text-sm contrast-more:hx-text-gray-700 contrast-more:dark:hx-text-gray-100 hx-relative -hx-ml-2 hx-hidden hx-whitespace-nowrap hx-p-2 md:hx-inline-block hx-text-gray-600 hover:hx-text-gray-800 dark:hx-text-gray-400 dark:hover:hx-text-gray-200"><span class=hx-text-center>Talks</span></a><div class="search-wrapper hx-relative md:hx-w-64"><div class="hx-relative hx-flex hx-items-center hx-text-gray-900 contrast-more:hx-text-gray-800 dark:hx-text-gray-300 contrast-more:dark:hx-text-gray-300"><input placeholder=Search... class="search-input hx-block hx-w-full hx-appearance-none hx-rounded-lg hx-px-3 hx-py-2 hx-transition-colors hx-text-base hx-leading-tight md:hx-text-sm hx-bg-black/[.05] dark:hx-bg-gray-50/10 focus:hx-bg-white dark:focus:hx-bg-dark placeholder:hx-text-gray-500 dark:placeholder:hx-text-gray-400 contrast-more:hx-border contrast-more:hx-border-current" type=search spellcheck=false>
<kbd class="hx-absolute hx-my-1.5 hx-select-none ltr:hx-right-1.5 rtl:hx-left-1.5 hx-h-5 hx-rounded hx-bg-white hx-px-1.5 hx-font-mono hx-text-[10px] hx-font-medium hx-text-gray-500 hx-border dark:hx-border-gray-100/20 dark:hx-bg-dark/50 contrast-more:hx-border-current contrast-more:hx-text-current contrast-more:dark:hx-border-current hx-items-center hx-gap-1 hx-transition-opacity hx-pointer-events-none hx-hidden sm:hx-flex">CTRL K</kbd></div><div><ul class="search-results hextra-scrollbar hx-hidden hx-border hx-border-gray-200 hx-bg-white hx-text-gray-100 dark:hx-border-neutral-800 dark:hx-bg-neutral-900 hx-absolute hx-top-full hx-z-20 hx-mt-2 hx-overflow-auto hx-overscroll-contain hx-rounded-xl hx-py-2.5 hx-shadow-xl hx-max-h-[min(calc(50vh-11rem-env(safe-area-inset-bottom)),400px)] md:hx-max-h-[min(calc(100vh-5rem-env(safe-area-inset-bottom)),400px)] hx-inset-x-0 ltr:md:hx-left-auto rtl:md:hx-right-auto contrast-more:hx-border contrast-more:hx-border-gray-900 contrast-more:dark:hx-border-gray-50 hx-w-screen hx-min-h-[100px] hx-max-w-[min(calc(100vw-2rem),calc(100%+20rem))]" style="transition:max-height .2s ease 0s"></ul></div></div><a class="hx-p-2 hx-text-current" target=_blank rel=noreferer href=https://github.com/PedestrianDynamics/pyFDS-Evac title=GitHub><svg height="24" fill="currentcolor" viewBox="3 3 18 18"><path d="M12 3C7.0275 3 3 7.12937 3 12.2276c0 4.0833 2.57625 7.5321 6.15374 8.7548C9.60374 21.0631 9.77249 20.7863 9.77249 20.5441 9.77249 20.3249 9.76125 19.5982 9.76125 18.8254 7.5 19.2522 6.915 18.2602 6.735 17.7412 6.63375 17.4759 6.19499 16.6569 5.8125 16.4378 5.4975 16.2647 5.0475 15.838 5.80124 15.8264 6.51 15.8149 7.01625 16.4954 7.18499 16.7723 7.99499 18.1679 9.28875 17.7758 9.80625 17.5335 9.885 16.9337 10.1212 16.53 10.38 16.2993 8.3775 16.0687 6.285 15.2728 6.285 11.7432c0-1.0035.34875-1.834.92249-2.47994C7.1175 9.03257 6.8025 8.08674 7.2975 6.81794c0 0 .753749999999999-.24223 2.47499.94583.72001-.20762 1.48501-.31143 2.25001-.31143C12.7875 7.45234 13.5525 7.55615 14.2725 7.76377c1.7212-1.19959 2.475-.94583 2.475-.94583C17.2424 8.08674 16.9275 9.03257 16.8375 9.26326 17.4113 9.9092 17.76 10.7281 17.76 11.7432c0 3.5411-2.1037 4.3255-4.1063 4.5561C13.98 16.5877 14.2613 17.1414 14.2613 18.0065 14.2613 19.2407 14.25 20.2326 14.25 20.5441 14.25 20.7863 14.4188 21.0746 14.8688 20.9824 16.6554 20.364 18.2079 19.1866 19.3078 17.6162c1.0999-1.5705 1.6917-3.4551 1.6922-5.3886C21 7.12937 16.9725 3 12 3z"/></svg>
<span class=hx-sr-only>GitHub</span>
</a><button type=button aria-label=Menu class="hamburger-menu -hx-mr-2 hx-rounded hx-p-2 active:hx-bg-gray-400/20 md:hx-hidden"><svg height="24" fill="none" viewBox="0 0 24 24" stroke="currentcolor"><g><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 8H20"/></g><g><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 16H20"/></g></svg></button></nav></div><div class='hx-mx-auto hx-flex hx-max-w-[90rem]'><div class="mobile-menu-overlay [transition:background-color_1.5s_ease] hx-fixed hx-inset-0 hx-z-10 hx-bg-black/80 dark:hx-bg-black/60 hx-hidden"></div><aside class="sidebar-container hx-flex hx-flex-col print:hx-hidden md:hx-top-16 md:hx-shrink-0 md:hx-w-64 md:hx-self-start max-md:[transform:translate3d(0,-100%,0)] md:hx-sticky"><div class="hx-px-4 hx-pt-4 md:hx-hidden"><div class="search-wrapper hx-relative md:hx-w-64"><div class="hx-relative hx-flex hx-items-center hx-text-gray-900 contrast-more:hx-text-gray-800 dark:hx-text-gray-300 contrast-more:dark:hx-text-gray-300"><input placeholder=Search... class="search-input hx-block hx-w-full hx-appearance-none hx-rounded-lg hx-px-3 hx-py-2 hx-transition-colors hx-text-base hx-leading-tight md:hx-text-sm hx-bg-black/[.05] dark:hx-bg-gray-50/10 focus:hx-bg-white dark:focus:hx-bg-dark placeholder:hx-text-gray-500 dark:placeholder:hx-text-gray-400 contrast-more:hx-border contrast-more:hx-border-current" type=search spellcheck=false>
<kbd class="hx-absolute hx-my-1.5 hx-select-none ltr:hx-right-1.5 rtl:hx-left-1.5 hx-h-5 hx-rounded hx-bg-white hx-px-1.5 hx-font-mono hx-text-[10px] hx-font-medium hx-text-gray-500 hx-border dark:hx-border-gray-100/20 dark:hx-bg-dark/50 contrast-more:hx-border-current contrast-more:hx-text-current contrast-more:dark:hx-border-current hx-items-center hx-gap-1 hx-transition-opacity hx-pointer-events-none hx-hidden sm:hx-flex">CTRL K</kbd></div><div><ul class="search-results hextra-scrollbar hx-hidden hx-border hx-border-gray-200 hx-bg-white hx-text-gray-100 dark:hx-border-neutral-800 dark:hx-bg-neutral-900 hx-absolute hx-top-full hx-z-20 hx-mt-2 hx-overflow-auto hx-overscroll-contain hx-rounded-xl hx-py-2.5 hx-shadow-xl hx-max-h-[min(calc(50vh-11rem-env(safe-area-inset-bottom)),400px)] md:hx-max-h-[min(calc(100vh-5rem-env(safe-area-inset-bottom)),400px)] hx-inset-x-0 ltr:md:hx-left-auto rtl:md:hx-right-auto contrast-more:hx-border contrast-more:hx-border-gray-900 contrast-more:dark:hx-border-gray-50 hx-w-screen hx-min-h-[100px] hx-max-w-[min(calc(100vw-2rem),calc(100%+20rem))]" style="transition:max-height .2s ease 0s"></ul></div></div></div><div class="hextra-scrollbar hx-overflow-y-auto hx-overflow-x-hidden hx-p-4 hx-grow md:hx-h-[calc(100vh-var(--navbar-height)-var(--menu-height))]"><ul class="hx-flex hx-flex-col hx-gap-1 md:hx-hidden"><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/>Documentation
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/>Getting started
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/quickstart/>Quickstart</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/walkthrough/>Real-FDS walkthrough</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/first-fds-case/>A crowd in a fire</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/start-from-fds-deck/>From your FDS deck</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/coming-from-fds-evac/>Coming from FDS+Evac</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/getting-started/install/>Install</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/>Understanding
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/concepts/>Concepts</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/limitations/>Limitations</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/understanding/model-comparison/>FDS+Evac comparison</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/>Using pyFDS-Evac
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/fds-case-requirements/>Your FDS case</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/howto-create-scenario/>Create a scenario</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/howto-place-checkpoints/>How-to: place checkpoints</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/usage/>Usage</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/outputs/>Outputs</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/scenario-json/>Scenario JSON</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/web-gui/>Web GUI</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/terminal-ui/>Terminal UI</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/troubleshooting/>Troubleshooting</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/using/howto-rset-ensemble/>How-to: egress time from an ensemble</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/>Implementation notes
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/speed/>Speed in practice</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/routing/>Routing
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/routing/routing/>Routing in practice</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/routing/route-cost-gate/>Gate model in practice</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/wayfinding/>Wayfinding in practice</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/implementation/fds-sampling/>FDS slice sampling</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/>Studies
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/study-schroeder2020/>ASET-RSET maps (Schröder et al. 2020)</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/study-schroeder2015/>Route choice in smoke (Schröder et al. 2015)</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/howto-with-without-fire/>With and without the fire</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/studies/study-station/>Station nightclub fire (exit use, a failed test)</a></li></ul></div></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/development/>Development</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/design_principles/>Design principles</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/docs/testing_guidelines/>Testing Guidelines</a></li></ul></div></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/>Fundamentals
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/aset-rset/>ASET, RSET and the egress timeline</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/design-fires/>Design fires</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/extinction/>Extinction coefficient</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/visibility/>Visibility through smoke</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/exit-signs/>Seeing and using exit signs</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/walking-speed/>Walking speed in smoke</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/asphyxiant-fed/>Asphyxiant fractional effective dose</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/irritants/>Irritant gases</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/heat/>Heat</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/incapacitation-thresholds/>Incapacitation thresholds</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/pre-movement/>Pre-movement time</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/fundamentals/exit-choice/>Exit choice and familiarity</a></li></ul></div></li><li class=open><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/>Models
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/smoke-speed/>Smoke-speed model</a></li><li class="hx-flex hx-flex-col open"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
sidebar-active-item hx-bg-primary-100 hx-font-semibold hx-text-primary-800 contrast-more:hx-border contrast-more:hx-border-primary-500 dark:hx-bg-primary-400/10 dark:hx-text-primary-600 contrast-more:dark:hx-border-primary-500" href=/pyFDS-Evac/models/fed/>Fractional effective dose</a><ul class='hx-flex hx-flex-col hx-gap-1 hx-relative before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] dark:before:hx-bg-neutral-800 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-pr-3 rtl:before:hx-right-0 ltr:hx-ml-3 rtl:hx-mr-3'><li><a href=#coded-form class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Coded form</a></li><li><a href=#convective-heat class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Convective heat</a></li><li><a href=#tenability-irritant-slowdown-and-incapacitation class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Tenability: irritant slowdown and incapacitation</a></li><li><a href=#fds-input-pitfalls class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">FDS input pitfalls</a></li><li><a href=#verification class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Verification</a></li><li><a href=#what-is-not-modelled class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">What is not modelled</a></li><li><a href=#usage class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Usage</a></li><li><a href=#deviations-from-the-literature class="hx-flex hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [word-break:break-word] hx-cursor-pointer [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] contrast-more:hx-border hx-gap-2 before:hx-opacity-25 before:hx-content-['#'] hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:hx-text-gray-900 contrast-more:dark:hx-text-gray-50 contrast-more:hx-border-transparent contrast-more:hover:hx-border-gray-900 contrast-more:dark:hover:hx-border-gray-50">Deviations from the literature</a></li></ul></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/heat/>Heat</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/routing/>Dynamic route rerouting</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/wayfinding/>Wayfinding</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/movement/>Movement models</a></li></ul></div></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/>Verification
<span class=hextra-sidebar-collapsible-button><svg fill="none" viewBox="0 0 24 24" stroke="currentcolor" class="hx-h-[18px] hx-min-w-[18px] hx-rounded-sm hx-p-0.5 hover:hx-bg-gray-800/5 dark:hover:hx-bg-gray-100/5"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" class="hx-origin-center hx-transition-transform rtl:-hx-rotate-180"/></svg></span></a><div class="ltr:hx-pr-0 hx-overflow-hidden"><ul class='hx-relative hx-flex hx-flex-col hx-gap-1 before:hx-absolute before:hx-inset-y-1 before:hx-w-px before:hx-bg-gray-200 before:hx-content-[""] ltr:hx-ml-3 ltr:hx-pl-3 ltr:before:hx-left-0 rtl:hx-mr-3 rtl:hx-pr-3 rtl:before:hx-right-0 dark:before:hx-bg-neutral-800'><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-homogeneous/>CO dose</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-heat/>Heat dose</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-heat-radiometer/>Heat radiometer</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-pathfinder-fed/>Pathfinder FED</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-familiarity/>Familiarity</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/testing-slice-node-vs-cell/>Node vs cell slices</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/iso-test-18/>ISO Test 18</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/iso-test-19/>ISO Test 19</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/assets/>Scenario assets</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/iso-20414/>ISO 20414 status</a></li><li class="hx-flex hx-flex-col"><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/verification/nist-tn1822/>NIST TN 1822 status</a></li></ul></div></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/talks/>Talks</a></li></ul><ul class="hx-flex hx-flex-col hx-gap-1 max-md:hx-hidden"><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/smoke-speed/>Smoke-speed model</a></li><li class=open><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
sidebar-active-item hx-bg-primary-100 hx-font-semibold hx-text-primary-800 contrast-more:hx-border contrast-more:hx-border-primary-500 dark:hx-bg-primary-400/10 dark:hx-text-primary-600 contrast-more:dark:hx-border-primary-500" href=/pyFDS-Evac/models/fed/>Fractional effective dose</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/heat/>Heat</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/routing/>Dynamic route rerouting</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/wayfinding/>Wayfinding</a></li><li><a class="hx-flex hx-items-center hx-justify-between hx-gap-2 hx-cursor-pointer hx-rounded hx-px-2 hx-py-1.5 hx-text-sm hx-transition-colors [-webkit-tap-highlight-color:transparent] [-webkit-touch-callout:none] [word-break:break-word]
hx-text-gray-500 hover:hx-bg-gray-100 hover:hx-text-gray-900 contrast-more:hx-border contrast-more:hx-border-transparent contrast-more:hx-text-gray-900 contrast-more:hover:hx-border-gray-900 dark:hx-text-neutral-400 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50 contrast-more:dark:hx-text-gray-50 contrast-more:dark:hover:hx-border-gray-50" href=/pyFDS-Evac/models/movement/>Movement models</a></li></ul></div><div class="hx-sticky hx-bottom-0 hx-bg-white dark:hx-bg-dark hx-mx-4 hx-py-4 hx-shadow-[0_-12px_16px_#fff] hx-flex hx-items-center hx-gap-2 dark:hx-border-neutral-800 dark:hx-shadow-[0_-12px_16px_#111] contrast-more:hx-border-neutral-400 contrast-more:hx-shadow-none contrast-more:dark:hx-shadow-none hx-border-t" data-toggle-animation=show><div class="hx-flex hx-grow hx-flex-col"><button title="Change theme" data-theme=light class="theme-toggle hx-group hx-h-7 hx-rounded-md hx-px-2 hx-text-left hx-text-xs hx-font-medium hx-text-gray-600 hx-transition-colors dark:hx-text-gray-400 hover:hx-bg-gray-100 hover:hx-text-gray-900 dark:hover:hx-bg-primary-100/5 dark:hover:hx-text-gray-50" type=button aria-label="Change theme"><div class="hx-flex hx-items-center hx-gap-2 hx-capitalize"><svg height="12" class="group-data-[theme=light]:hx-hidden" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M12 3v1m0 16v1m9-9h-1M4 12H3m15.364 6.364-.707-.707M6.343 6.343l-.707-.707m12.728.0-.707.707M6.343 17.657l-.707.707M16 12a4 4 0 11-8 0 4 4 0 018 0z"/></svg><span class="group-data-[theme=light]:hx-hidden">Light</span><svg height="12" class="group-data-[theme=dark]:hx-hidden" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M20.354 15.354A9 9 0 018.646 3.646 9.003 9.003.0 0012 21a9.003 9.003.0 008.354-5.646z"/></svg><span class="group-data-[theme=dark]:hx-hidden">Dark</span></div></button></div></div></aside><nav class="hextra-toc hx-order-last hx-hidden hx-w-64 hx-shrink-0 xl:hx-block print:hx-hidden hx-px-4" aria-label="table of contents"><div class="hextra-scrollbar hx-sticky hx-top-16 hx-overflow-y-auto hx-pr-4 hx-pt-6 hx-text-sm [hyphens:auto] hx-max-h-[calc(100vh-var(--navbar-height)-env(safe-area-inset-bottom))] ltr:hx--mr-4 rtl:hx--ml-4"><p class="hx-mb-4 hx-font-semibold hx-tracking-tight">On this page</p><ul><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#coded-form>Coded form</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#convective-heat>Convective heat</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#tenability-irritant-slowdown-and-incapacitation>Tenability: irritant slowdown and incapacitation</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#fds-input-pitfalls>FDS input pitfalls</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#verification>Verification</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#what-is-not-modelled>What is not modelled</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#usage>Usage</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="hx-font-semibold hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#deviations-from-the-literature>Deviations from the literature</a></li><li class="hx-my-2 hx-scroll-my-6 hx-scroll-py-6"><a class="ltr:hx-pl-4 rtl:hx-pr-4 hx-inline-block hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-300 contrast-more:hx-text-gray-900 contrast-more:hx-underline contrast-more:dark:hx-text-gray-50 hx-w-full hx-break-words" href=#irritant-slowdown-against-the-published-rule>Irritant slowdown against the published rule</a></li></ul><div class="hx-mt-8 hx-border-t hx-bg-white hx-pt-8 hx-shadow-[0_-12px_16px_white] dark:hx-bg-dark dark:hx-shadow-[0_-12px_16px_#111] hx-sticky hx-bottom-0 hx-flex hx-flex-col hx-items-start hx-gap-2 hx-pb-8 dark:hx-border-neutral-800 contrast-more:hx-border-t contrast-more:hx-border-neutral-400 contrast-more:hx-shadow-none contrast-more:dark:hx-border-neutral-400"><button aria-hidden=true id=backToTop onclick=scrollUp() class="hx-transition-all hx-duration-75 hx-opacity-0 hx-text-xs hx-font-medium hx-text-gray-500 hover:hx-text-gray-900 dark:hx-text-gray-400 dark:hover:hx-text-gray-100 contrast-more:hx-text-gray-800 contrast-more:dark:hx-text-gray-50">
<span>Scroll to top</span><svg fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentcolor" class="hx-inline ltr:hx-ml-1 rtl:hx-mr-1 hx-h-3.5 hx-w-3.5 hx-border hx-rounded-full hx-border-gray-500 hover:hx-border-gray-900 dark:hx-border-gray-400 dark:hover:hx-border-gray-100 contrast-more:hx-border-gray-800 contrast-more:dark:hx-border-gray-50"><path stroke-linecap="round" stroke-linejoin="round" d="M4.5 15.75l7.5-7.5 7.5 7.5"/></svg></button></div></div></nav><article class="hx-w-full hx-break-words hx-flex hx-min-h-[calc(100vh-var(--navbar-height))] hx-min-w-0 hx-justify-center hx-pb-8 hx-pr-[calc(env(safe-area-inset-right)-1.5rem)]"><main class="hx-w-full hx-min-w-0 hx-max-w-6xl hx-px-6 hx-pt-4 md:hx-px-12"><div class="hx-mt-1.5 hx-flex hx-items-center hx-gap-1 hx-overflow-hidden hx-text-sm hx-text-gray-500 dark:hx-text-gray-400 contrast-more:hx-text-current"><div class="hx-whitespace-nowrap hx-transition-colors hx-min-w-[24px] hx-overflow-hidden hx-text-ellipsis hover:hx-text-gray-900 dark:hover:hx-text-gray-100"><a href=/pyFDS-Evac/models/>Models</a></div><svg class="hx-w-3.5 hx-shrink-0 rtl:-hx-rotate-180" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M9 5l7 7-7 7"/></svg><div class="hx-whitespace-nowrap hx-transition-colors hx-font-medium hx-text-gray-700 contrast-more:hx-font-bold contrast-more:hx-text-current dark:hx-text-gray-100 contrast-more:dark:hx-text-current">Fractional effective dose</div></div><div class=content><h1>Fractional effective dose</h1><p>Based on: <a href=/pyFDS-Evac/fundamentals/asphyxiant-fed/>Asphyxiant fractional effective dose</a>, <a href=/pyFDS-Evac/fundamentals/irritants/>Irritant gases</a>, <a href=/pyFDS-Evac/fundamentals/heat/>Heat</a> and <a href=/pyFDS-Evac/fundamentals/incapacitation-thresholds/>Incapacitation thresholds</a>.</p><p>Symbols follow the <a href=/pyFDS-Evac/docs/understanding/concepts/#notation>notation table</a>. The model
codes the Purser sum in the form of the <a href=https://github.com/firemodels/fds/tree/c9da70d7a/Source target=_blank rel=noopener>FDS+Evac</a> guide (Korhonen 2021, §3.4),
which adds irritants into the dose; ISO 13571 keeps them in a separate
concentration endpoint. The published equations are on the Fundamentals pages
linked above.</p><p>Background: the <a href=/pyFDS-Evac/docs/understanding/concepts/>Concepts</a> page
and the talk <a href=https://pedestriandynamics.org/pyFDS-Evac/talks/visibility-seminar-2026/ target=_blank rel=noopener><em>A Modular Workflow for Visibility-Aware Evacuation Modelling</em></a>.</p><h2>Coded form<span class="hx-absolute -hx-mt-20" id=coded-form></span>
<a href=#coded-form class=subheading-anchor aria-label="Permalink for this section"></a></h2><p><code>FedComponents.total_rate_per_min</code> (<code>pyfds_evac/core/fed.py</code>) returns the
gas FED rate [1/min]</p>$$
\dot{\mathrm{FED}} = \bigl(\dot{\mathrm{FED}}_{\mathrm{CO}} + \dot{\mathrm{FED}}_{\mathrm{CN}} + \dot{\mathrm{FED}}_{\mathrm{NO_x}} + \dot{\mathrm{FLD}}_{\mathrm{irr}}\bigr) \times \mathrm{HV}_{\mathrm{CO_2}} + \dot{\mathrm{FED}}_{\mathrm{O_2}},
$$<p>and <code>DefaultFedModel</code> integrates it over time, with <em>t</em> in minutes. Each term
is one function in <code>fed.py</code>:</p><table><thead><tr><th>Term</th><th>Function</th><th>Coded rate [1/min]</th><th>Input</th></tr></thead><tbody><tr><td>CO</td><td><code>_co_fed_rate_per_minute</code></td><td>\(2.764 \times 10^{-5}\, C_{\mathrm{CO}}^{1.036} \times f\) (activity level, see below; \(f = 1\) by default)</td><td>CO (ppm)</td></tr><tr><td>CN</td><td><code>_cn_fed_rate_per_minute</code></td><td>\(\max\bigl(0,\ \exp(C_{\mathrm{CN}}/43)/220 - 1/220\bigr)\), \(C_{\mathrm{CN}} = \max\bigl(0,\ C_{\mathrm{HCN}} - (C_{\mathrm{NO}} + C_{\mathrm{NO_2}})\bigr)\)</td><td>HCN, NO, NO2 (ppm)</td></tr><tr><td>NOₓ</td><td><code>_nox_fed_rate_per_minute</code></td><td>\((C_{\mathrm{NO}} + C_{\mathrm{NO_2}})/1500\)</td><td>NO, NO2 (ppm)</td></tr><tr><td>Irritants</td><td><code>_irritant_fld_rate_per_minute</code></td><td>\(\sum_i C_i / F_{\mathrm{FLD},i}\)</td><td>seven irritants (ppm)</td></tr><tr><td>HV_CO2</td><td><code>_hyperventilation_factor</code></td><td>\(\exp(0.1903\, C_{\mathrm{CO_2}} + 2.0004)/7.1\) for \(C_{\mathrm{CO_2}} > 0\) (at least 1.041), and 1 without CO2, as in FDS; a run warns once if CO is sampled with zero CO2, which points to a deck with no ambient CO2 (a factor, not a rate)</td><td>CO2 (vol %)</td></tr><tr><td>O2</td><td><code>_o2_hypoxia_rate_per_minute</code></td><td>\(1/\exp\bigl(8.13 - 0.54\,(20.9 - C_{\mathrm{O_2}})\bigr)\); 0 at or above <code>o2_threshold_percent</code>, 20.0 % by default</td><td>O2 (vol %)</td></tr></tbody></table><p>The lethal Ct doses \(F_{\mathrm{FLD},i}\) [ppm·min] are constants in
<code>_irritant_fld_rate_per_minute</code>, taken from Table 2 of the FDS+Evac guide:</p><table><thead><tr><th>Species</th><th>HCl</th><th>HBr</th><th>HF</th><th>SO2</th><th>NO2</th><th>acrolein</th><th>formaldehyde</th></tr></thead><tbody><tr><td>F_FLD</td><td>114000</td><td>114000</td><td>87000</td><td>12000</td><td>1900</td><td>4500</td><td>22500</td></tr></tbody></table><p>Gas species are read from FDS slice outputs via <code>fdsreader</code>. CO, CO2 and O2
are required. The optional species (HCN, NO, NO2, HCl, HBr, HF, SO2, acrolein,
formaldehyde), the guide&rsquo;s optional terms, are loaded when available; a
missing species reads 0 and contributes nothing. With only the three required
species the sum reduces to the FDS+Evac default,
\(\dot{\mathrm{FED}}_{\mathrm{CO}}\,\mathrm{HV}_{\mathrm{CO_2}} + \dot{\mathrm{FED}}_{\mathrm{O_2}}\).</p><h2>Convective heat<span class="hx-absolute -hx-mt-20" id=convective-heat></span>
<a href=#convective-heat class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>The heat dose is opt-in (<code>--enable-heat-fed</code>), as FDS+Evac has none, and is
a running total of its own, never added to the gas FED. By default it is
ISO 13571:2012 Eq. (9) for fully clothed subjects (<code>fed.py</code>,
<code>_heat_fed_rate_per_minute</code>),</p>$$
\dot{\mathrm{FED}}_{\mathrm{heat}} = T^{3.61} / (4.1 \times 10^{8}) \quad [1/\mathrm{min}],
$$<p>with <em>T</em> in °C. Everything else about it (the other laws, the total-flux
method, the threshold and its limits) is specified on
<a href=/pyFDS-Evac/models/heat/>Models › Heat</a>.</p><h2>Tenability: irritant slowdown and incapacitation<span class="hx-absolute -hx-mt-20" id=tenability-irritant-slowdown-and-incapacitation></span>
<a href=#tenability-irritant-slowdown-and-incapacitation class=subheading-anchor aria-label="Permalink for this section"></a></h2><p><code>TenabilityConfig</code> (<code>fed.py</code>) adds two rules. The slowdown and the gas
stop need the gas FED model; the heat stop needs only the heat FED model
(<code>run_config.py</code>, <code>_build_tenability_config</code>).</p><ul><li><strong>Irritant slowdown, off by default.</strong> FDS+Evac has no irritant slowdown, so
<code>enable_fic_speed</code> defaults to false and <code>run.py</code> switches the rule on only
with <code>--enable-fic-speed</code>. Before it became opt-in, it was on whenever a gas
FED model was loaded. When on, <code>default_fic</code> sums \(C_i / F_{\mathrm{FIC},i}\) over the
same seven irritants, not integrated over time. The constants in
<code>_FIC_COEFFS_PPM</code> are the SFPE incapacitation column of Table 63.6, equal
to FDS User&rsquo;s Guide Table 22.3 and FDS+Evac guide Table 2, so this FIC is
neither the ISO 13571 FEC nor the escape-impairment FIC (see
<a href=/pyFDS-Evac/fundamentals/irritants/#which-endpoint-goes-in-the-denominator>Irritant gases</a>).
At each FED update the agent&rsquo;s irritant speed fraction is
\(F_{\mathrm{irr}} = \bigl(e^{-(1000\,\mathrm{FIC}/160)^2} + 0.2 - 0.2\,\mathrm{FIC}\bigr)/1.2\)
for 0 &lt; FIC &lt; 1 (Purser&rsquo;s Eq. 70.11; <code>fed.py</code>, <code>irritant_speed_fraction</code>),
0 for FIC ≥ 1 and 1 for FIC = 0. It is added to the smoke loss as in
Eq. 70.12, \(v/v_0 = f + F_{\mathrm{irr}} - 1\), with a floor of 0.1
(<code>direct_steering_runtime.py</code>, <code>combined_speed_factor</code>,
<code>set_agent_fic_factor</code>); a speed zone then multiplies the result. Each
update in <code>run_scenario</code> (<code>scenario.py</code>) starts from the stored baseline
speed, so the reduction does not compound, and FIC = 0 gives
\(F_{\mathrm{irr}} = 1\), which leaves the smoke speed unchanged. FIC reduces speed but does not independently
incapacitate agents; the combined environmental factor has a minimum of 0.1.
How the rule compares with the published one is
<a href=#irritant-slowdown-against-the-published-rule>below</a>.</li><li><strong>Incapacitation.</strong> Once the cumulative gas FED or heat FED reaches the
agent&rsquo;s threshold for that dose, its desired speed is set to zero and it
remains as a static obstacle. The speed is never restored (pre-movement,
smoke, FIC, steering zones and checkpoints do not undo it), and the agent is
not steered, rerouted or removed. Its exposure record ends with the collapse
row. The run ends when only incapacitated agents remain
(<a href=/pyFDS-Evac/docs/using/outputs/#reading-the-results>Reading the results</a>). In
<code>probabilistic</code> mode each agent draws each threshold once, from a stream
seeded by the run&rsquo;s seed and the agent&rsquo;s spawn order, as
<code>_sample_threshold</code> does:
\(D_i = \texttt{fed\_threshold} \cdot \exp(\sigma Z)\), \(Z \sim N(0, 1)\).
In <code>deterministic</code> mode every agent uses the threshold itself. Both doses
are deterministic by default: the gas dose as in FDS+Evac, and the heat
dose since no population spread for heat is published. The heat dose uses
the gas threshold <code>fed_threshold</code>, as ISO 13571:2012 asks for one
threshold (§5.4); <code>heat_fed_threshold</code> overrides it, a departure from ISO
(<a href=/pyFDS-Evac/models/heat/#incapacitation>Models › Heat</a>). An agent reaching its
threshold in a run does not on its own show whether a design is
acceptable; FED 1 describes the median occupant (see
<a href=/pyFDS-Evac/fundamentals/incapacitation-thresholds/>Incapacitation thresholds</a>).</li></ul><table><thead><tr><th>Field</th><th>Default</th><th>CLI flag</th></tr></thead><tbody><tr><td><code>enable_fic_speed</code></td><td><code>False</code></td><td><code>--enable-fic-speed</code></td></tr><tr><td><code>fed_threshold</code></td><td><code>1.0</code></td><td><code>--fed-threshold</code></td></tr><tr><td><code>incapacitation_mode</code></td><td><code>"deterministic"</code></td><td><code>--incapacitation-mode</code></td></tr><tr><td><code>susceptibility_sigma</code></td><td><code>0.94</code></td><td><code>--susceptibility-sigma</code></td></tr><tr><td><code>heat_fed_threshold</code></td><td>none, <code>fed_threshold</code></td><td><code>--heat-fed-threshold</code></td></tr><tr><td><code>heat_incapacitation_mode</code></td><td><code>"deterministic"</code></td><td><code>--heat-incapacitation-mode</code></td></tr><tr><td><code>heat_susceptibility_sigma</code></td><td><code>0.94</code></td><td><code>--heat-susceptibility-sigma</code></td></tr><tr><td><code>o2_threshold_percent</code> (<code>DefaultFedConfig</code>)</td><td><code>20.0</code></td><td><code>--o2-threshold-percent</code></td></tr><tr><td><code>activity_level</code> (<code>DefaultFedConfig</code>)</td><td><code>"light"</code></td><td><code>--fed-activity-level</code></td></tr></tbody></table><p>The gas and heat FED are updated every <code>DefaultFedConfig.update_interval_s</code>,
which <code>run.py</code> sets from <code>--smoke-update-interval</code>. <code>--disable-tenability</code>
turns off the slowdown and both stops; the doses are still computed. The FED
history CSV (<code>--output-fed-history</code>) carries the columns <code>fic</code>,
<code>fic_speed_factor</code> and <code>incapacitated</code>.</p><p><img src=/pyFDS-Evac/images/concepts/tenability_speed_curves.png alt="Three panels: f(K) against K, F_irr(FIC) against FIC, and the combined factor as a heat map over K and FIC" loading=lazy></p><p><em>(a) Frantzich–Nilsson factor f(K) [-] against K [1/m], floor 0.1.
(b) Irritant speed fraction F_irr(FIC) [-] against FIC [-], Purser&rsquo;s Eq. 70.11
(an estimated concept curve), 0 from FIC = 1; off by default. (c) The combined
factor [-] over K and FIC, f(K) + F_irr(FIC) − 1 with a floor of 0.1, with
contours at 0.25, 0.5 and 0.75. FED does not appear on these axes; it only sets
the speed to zero at the agent&rsquo;s threshold. Script:
<code>scripts/generate_tenability_curves.py</code>.</em></p><h2>FDS input pitfalls<span class="hx-absolute -hx-mt-20" id=fds-input-pitfalls></span>
<a href=#fds-input-pitfalls class=subheading-anchor aria-label="Permalink for this section"></a></h2><ul><li><strong>Conflicting <code>&amp;INIT</code> records silently zero out prescribed gas
concentrations.</strong> FDS resets the <em>entire</em> domain&rsquo;s species composition on
each <code>&amp;INIT</code> record that has no <code>XB</code> bounding box, so a second <code>&amp;INIT</code>
(e.g. one that only sets soot) overwrites an earlier one (e.g. one that
sets CO/CO2/O2), leaving those species at 0 with no warning. All species
prescribed via <code>&amp;INIT</code> in a test deck must go in a single record. This is
an FDS input-authoring pitfall, not a pyFDS-Evac bug; its symptom is
near-zero toxic gas readings.</li><li><strong>Units.</strong> FDS writes volume fractions; <code>FdsFedField.sample_inputs</code>
(<code>fed.py</code>) multiplies CO, CO₂ and O₂ by 100 to get vol %, and the other
gases by 10⁶ to get ppm.</li></ul><h2>Verification<span class="hx-absolute -hx-mt-20" id=verification></span>
<a href=#verification class=subheading-anchor aria-label="Permalink for this section"></a></h2><ul><li><a href=/pyFDS-Evac/verification/iso-test-19/>ISO 20414 Test 19</a>: passes for CO, CO₂, O₂,
HCN, NOₓ and the NO₂ irritant term. NO and the other six irritants are not
verified end to end (<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/257 target=_blank rel=noopener>#257</a>), and
the coupled check compares against the code&rsquo;s own formula
(<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/249 target=_blank rel=noopener>#249</a>).</li><li><a href=/pyFDS-Evac/verification/testing-homogeneous/>CO dose in a sealed room</a>: FDS cases
at constant CO.</li><li>FED and FIC in every zone
(<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/blob/main/tests/verification/test_fed_fic_all_zones.py target=_blank rel=noopener><code>tests/verification/test_fed_fic_all_zones.py</code></a>).</li><li>Equation-level checks of every coded term
(<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/blob/main/tests/test_fed.py target=_blank rel=noopener><code>tests/test_fed.py</code></a>).</li></ul><h2>What is not modelled<span class="hx-absolute -hx-mt-20" id=what-is-not-modelled></span>
<a href=#what-is-not-modelled class=subheading-anchor aria-label="Permalink for this section"></a></h2><ul><li>Radiant heat from hot surfaces or a flame, except as the excess f·(U − 4σT_s⁴) from FDS
<code>INTEGRATED INTENSITY</code> with <code>--heat-radiant-source integrated-intensity</code>
and a user factor. Otherwise the heat dose is convective, or with
<code>--heat-fed-method total-flux</code> adds the radiation of the gas at the head,
or with <code>--heat-regime layer</code> that of a hot upper layer
(<a href=/pyFDS-Evac/models/heat/>Heat</a>).</li><li>Effects of heat on route choice or walking speed: the heat FED only
incapacitates.</li><li>Removing incapacitated agents: they stay where they collapsed until
the run ends. The run ends when only incapacitated agents remain and no flow
window is open (<code>end_reason</code> <code>all_mobile_left</code>), and <code>evacuation_time</code> is
then the end of the loop, not an egress time; see
<a href=/pyFDS-Evac/docs/understanding/limitations/#evacuation-time-when-anyone-is-incapacitated>Limitations</a>.</li><li><strong>Height-relative FED and smoke sampling</strong>: extinction, temperature and
each gas are sampled from the horizontal FDS slice closest to
<code>--smoke-slice-height</code> (default 1.6 m, FDS+Evac <code>HUMAN_SMOKE_HEIGHT</code>). All agents share these slices regardless of
their individual heights. Pathfinder samples at 90 % of each occupant&rsquo;s height,
which is more accurate for scenarios with mixed-height populations (children,
wheelchair users). A per-agent sampling height would require either multiple
slice outputs at different elevations or 3-D slice data, and is a known
approximation of the current model.</li></ul><h2>Usage<span class="hx-absolute -hx-mt-20" id=usage></span>
<a href=#usage class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>See <a href=/pyFDS-Evac/docs/using/usage/>docs/usage.md</a> for the full catalogue of
<code>run.py</code> flags (scenario, FDS coupling, FED, rerouting, tenability)
and the post-processing scripts.</p><p><strong>Outside the FDS domain.</strong> Where no gas slice covers the agent, the gases
read ambient air: CO 0 %, CO₂ 0 % (the atmospheric 0.04 % is not used),
O₂ 20.9 % and every optional species 0 ppm, so the FED rate is 0. This
matches FDS+Evac, and no warning is logged per sample. The FED history
marks such rows with <code>in_fds_domain = False</code>, and the run counts them at
the end. A point that some loaded gas slices cover and others do not stops
the run with a <code>ValueError</code> that names the point, the time and the missing
quantities (<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/427 target=_blank rel=noopener>#427</a>).
With <code>--require-fds-coverage</code> any point outside stops the run. Details on
<a href=/pyFDS-Evac/docs/implementation/fds-sampling/#outside-the-fds-slices>FDS slice sampling</a>.</p><h2>Deviations from the literature<span class="hx-absolute -hx-mt-20" id=deviations-from-the-literature></span>
<a href=#deviations-from-the-literature class=subheading-anchor aria-label="Permalink for this section"></a></h2><p>The published forms are on <a href=/pyFDS-Evac/fundamentals/asphyxiant-fed/>Asphyxiant FED</a>
and <a href=/pyFDS-Evac/fundamentals/irritants/>Irritant gases</a>. The gas sum has the Purser /
FDS+Evac guide structure (<code>fed.py</code>, <code>FedComponents.total_rate_per_min</code>), not the ISO 13571 one. Within it, the
code follows the guide, which cites the 3rd edition of the SFPE Handbook,
rather than the 5th edition, except that the HCN term is computed as FDS
computes it
(<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/149 target=_blank rel=noopener>#149</a>):</p><ul><li><p><strong>HCN.</strong> The code computes the exponential term as FDS does,
\(\exp(C_{\mathrm{CN}}/43)/220 - 1/220\) with
\(C_{\mathrm{CN}} = C_{\mathrm{HCN}} - (C_{\mathrm{NO}} + C_{\mathrm{NO_2}})\)
(<code>_cn_fed_rate_per_minute</code>), not the 5th-edition power law (Eq. 63.24;
<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/149 target=_blank rel=noopener>#149</a>). The
FDS code that FDS+Evac runs subtracts NO + NO2, with the offset 0.00454545,
about 1/220 (FDS 6.7.6 <code>func.f90</code>, function <code>FED</code>), and has done so since
firemodels/fds 694e033 (2011); earlier versions had no HCN term. The
FDS+Evac guide instead writes the offset as 0.0045 (Eq. 14) and
\(C_{\mathrm{CN}} = C_{\mathrm{HCN}} - C_{\mathrm{NO_2}}\) (Eq. 15), which
FDS and FDS+Evac never computed; pyFDS-Evac followed that text before
(<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/159 target=_blank rel=noopener>#159</a>). The
FDS verification case <code>FED_FIC</code> separates the two forms and is reproduced in
<code>tests/verification/test_fed_verif.py</code> (A2.8). The 5th edition also
subtracts NO + NO2, because methaemoglobin formed by NO and NO2 binds
cyanide (Ch. 63, p. 2370): with coefficient 1 in Eq. 63.26 (p. 2362) but
0.67 in the note to the FED equation (p. 2372), so the chapter is
inconsistent. No source we read supports NO2 alone, and the 3rd-edition
wording the guide cites is not verified
(<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/152 target=_blank rel=noopener>#152</a>).
Organic nitriles are ignored. Ch. 63 gives the critical range of its
5th-edition time-to-incapacitation relationship as about 80 to 180 ppm,
from primate and human data (p. 2361). That range is not documented for the
exponential term; that the term is an extrapolation below 80 ppm is our
inference (<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/159 target=_blank rel=noopener>#159</a>).</p></li><li><p><strong>NO₂ counted twice.</strong> NO₂ enters both \(\dot{\mathrm{FED}}_{\mathrm{NO_x}}\)
and \(\dot{\mathrm{FLD}}_{\mathrm{irr}}\), as in the FDS+Evac guide
(Eqs. 16 and 17) and the <code>FED</code> function of FDS 6.7.6 <code>func.f90</code>. pyFDS-Evac
keeps this form so that its gas FED matches FDS+Evac, and offers no option to
drop either term. Whether Purser&rsquo;s scheme means NO₂ to appear in both terms
of one incapacitation sum is not established
(<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/400 target=_blank rel=noopener>#400</a>). In a
deck that writes NO₂, its share of the gas FED rate is therefore
\(C_{\mathrm{NO_2}}(1/1500 + 1/1900)\,\mathrm{HV}_{\mathrm{CO_2}}\) per
minute, 1.8 times the NOₓ term alone and 2.3 times the irritant term alone.</p></li><li><p><strong>CO₂.</strong> Eq. 63.34 (<code>fed.py</code>, <code>_hyperventilation_factor</code>), not its simplification Eq. 63.35 used in
Eq. 63.38. The 70 L/min limit on \(V_E\times VCO_2\) is not applied, and
the CO₂ asphyxiant endpoint \(F_{I_{CO_2}}\) is not computed.</p></li><li><p><strong>CO.</strong> Light work by default (<code>fed.py</code>, <code>_co_fed_rate_per_minute</code>), Eq. 63.18 at its default
\(V_E\) and <em>D</em>. <code>--fed-activity-level</code> (<code>DefaultFedConfig.activity_level</code>)
multiplies this term, and only this term, by
\(f = (V_E/D)/(25/30)\), with \(V_E\) and <em>D</em> from Purser (SFPE Handbook,
5th ed., Ch. 63, p. 2356):</p><table><thead><tr><th>Level</th><th>\(V_E\) [L/min]</th><th><em>D</em> [%]</th><th><em>f</em></th></tr></thead><tbody><tr><td><code>rest</code></td><td>8.5</td><td>40</td><td>0.255</td></tr><tr><td><code>light</code> (default)</td><td>25</td><td>30</td><td>1</td></tr><tr><td><code>heavy</code></td><td>50</td><td>20</td><td>3.0</td></tr></tbody></table><p>FDS+Evac has a <code>FED_ACTIVITY</code> input, but FDS 6.7.6 ignores it and always
uses light work (<code>evac.f90:16086-16088</code>), so <code>rest</code> and <code>heavy</code> have no
FDS+Evac 6.7.6 counterpart. The CO\(_2\), O\(_2\) and HCN terms do not depend on the level.</p></li><li><p><strong>O₂.</strong> The rate is zero at or above <code>o2_threshold_percent</code>, 20.0 % O₂
by default, the guard of FDS+Evac&rsquo;s code (the <code>FED</code> function of FDS 6.7.6
<code>func.f90</code> adds the term only when X_O2 &lt; 0.20); neither Purser nor the
guide has it. It stops a tiny ambient rate from accumulating over long runs
or outside the FDS domain. <code>--o2-threshold-percent 19.5</code> restores the
previous default, the OSHA limit that Pathfinder uses. The O₂ rate is Handbook Eq. 63.50
per minute, with no factor 60; see the warning below on the FDS+Evac
guide&rsquo;s Eq. 18.</p></li></ul><p><img src=/pyFDS-Evac/images/fundamentals/fed_o2.png alt="Low-oxygen time to incapacitation against O2 from 3.9 to 20.9 % on a log time axis: a straight line, solid over the decompression data from 3.9 to 9.6 % and dashed above, with vertical lines at 15 % (140 min) and 20 % (about 2090 min)" loading=lazy></p><p><em>Time to incapacitation by low oxygen, \(t_{IO}\) [min], Eq. 63.50: solid
over the decompression data (3.9–9.6 % O₂), dashed above. pyFDS-Evac
evaluates this law up to <code>o2_threshold_percent</code> (20 % by default, dash-dot
line, about 2090 min) and adds nothing at or above it; everything between
about 10 % and the gate is extrapolation. Dotted: 15 % O₂, down to which
there is little effect in humans (Purser & McAllister 2016, p. 2364). Figure
and sources: <a href=/pyFDS-Evac/fundamentals/asphyxiant-fed/>Asphyxiant FED</a>. Script:
<code>scripts/figures/fundamentals_fed_o2.py</code>.</em></p><div class="gh-alert gh-alert-warning" role=note><p class=gh-alert-title><svg viewBox="0 0 16 16" width="16" height="16" aria-hidden="true"><path d="M6.457 1.047c.659-1.234 2.427-1.234 3.086.0l6.082 11.378A1.75 1.75.0 0114.082 15H1.918A1.75 1.75.0 01.375 12.425zm1.763.707a.25.25.0 00-.44.0L1.698 13.132a.25.25.0 00.22.368h12.164a.25.25.0 00.22-.368zm.53 3.996v2.5a.75.75.0 01-1.5.0v-2.5a.75.75.0 011.5.0zM9 11a1 1 0 11-2 0 1 1 0 012 0z"/></svg>Warning</p><p><strong>FDS+Evac guide, Eq. 18 (low O₂).</strong> The guide (Korhonen 2021) divides the
O₂ term by 60 while stating that <em>t</em> is in minutes. Taken literally, that
gives an O₂ dose 60 times smaller than Purser&rsquo;s Eq. 63.50. The code
FDS+Evac runs does not do this: FDS divides by 60 only because its time step
is in seconds. pyFDS-Evac uses Eq. 63.50 per minute, as the code does. If
you rebuild FDS+Evac&rsquo;s FED from the guide, leave the 60 out.</p><p>Our reading is that the 60 survives from the 2009 guide, which gave the
FED equations with <em>t</em> in seconds; the evidence is on
<a href=/pyFDS-Evac/fundamentals/asphyxiant-fed/>Asphyxiant FED</a>.</p></div><p>The heat laws and their deviations are on <a href=/pyFDS-Evac/models/heat/>Models › Heat</a>.
The log-normal σ of both
thresholds (<code>fed.py</code>, <code>TenabilityConfig.susceptibility_sigma</code>, <code>TenabilityConfig.heat_susceptibility_sigma</code>) is, for the gas dose, a compromise between
two bin edges of NIST TN 1797, a report with no population data of its own:
it puts 10 % of agents below FED 0.3 and 88 % below 3, against the report&rsquo;s
11 % and 89 % (see <a href=/pyFDS-Evac/fundamentals/incapacitation-thresholds/>Incapacitation thresholds</a>
and <a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/148 target=_blank rel=noopener>#148</a>). σ
acts only in <code>probabilistic</code> mode: in the default <code>deterministic</code> mode every
agent uses <code>fed_threshold</code>, and σ has no effect. The heat dose is
deterministic by default; in <code>probabilistic</code> mode it reuses the same σ
without a data basis.</p><p>What σ means, as the share of agents whose threshold lies below FED 0.3, for
a log-normal with median <code>fed_threshold</code> = 1 and σ on the natural-log scale,
\(P = \Phi(\ln 0.3/\sigma)\) (our arithmetic):</p><table><thead><tr><th>σ</th><th>Below FED 0.3</th><th>Where the value comes from</th></tr></thead><tbody><tr><td>0.35</td><td>0.029 %</td><td>Ch. 70&rsquo;s HCN probit, 1 % at FICN 0.44 (p. 2302)</td></tr><tr><td>0.52</td><td>1.0 %</td><td>Ch. 70&rsquo;s &ldquo;approximately 1 %&rdquo; below 0.3 (p. 2282)</td></tr><tr><td>0.94</td><td>10.0 %</td><td>the default, the TN 1797 compromise</td></tr><tr><td>1.00</td><td>11.4 %</td><td>ISO 13571:2012 A.5.2</td></tr></tbody></table><p>The sources conflict. Ch. 70&rsquo;s 1 % (6th edition) and ISO&rsquo;s 11.4 % cannot
both hold for one log-normal with median 1, and the same Ch. 70 paragraph
puts 90 % below FED 1.3, which implies σ ≈ 0.2. The 5th edition gave
11.3 %. The 1 % is therefore one reading next to the others, not a
correction of the default.</p><h3>Irritant slowdown against the published rule<span class="hx-absolute -hx-mt-20" id=irritant-slowdown-against-the-published-rule></span>
<a href=#irritant-slowdown-against-the-published-rule class=subheading-anchor aria-label="Permalink for this section"></a></h3><p>The irritant speed fraction \(F_{\mathrm{irr}}\), when enabled (<code>fed.py</code>,
<code>irritant_speed_fraction</code>), is Eq. 70.11 as published. Eq. 70.11 is an
estimated concept curve (Purser 2003, p. 94; SFPE Handbook 6th ed., Ch. 70,
p. 2289), not a law fitted to walking data. Its denominators are the SFPE
incapacitation column, the ones Eq. 70.11 takes (see
<a href=/pyFDS-Evac/fundamentals/irritants/#irritants-and-walking-speed-fic>Irritant gases</a>).</p><p>The combination is Eq. 70.12 as published: the irritant loss
\(1 - F_{\mathrm{irr}}\) is added to the smoke loss
(<code>direct_steering_runtime.py</code>, <code>combined_speed_factor</code>). Two departures from
the source, each one deliberate:</p><ul><li><strong>The floor at 0.1.</strong> The sources do not clip the sum. The code floors the
combined factor at 0.1, the floor FDS+Evac uses for its smoke law. The floor
never raises a speed above the smoke-only speed.</li><li><strong>\(F_{\mathrm{irr}} = 0\) above FIC = 1.</strong> The formula would turn
negative there.</li></ul><p>FIC reduces speed but does not independently incapacitate agents; the combined
environmental factor has a minimum of 0.1. The sources predict incapacitation
at FIC = 1 (Purser 2003, p. 99; Ch. 70, p. 2289); in the code the agent walks
on at 0.1 of its free speed. Irritants count toward incapacitation only
through \(FLD_{irr}\) inside the gas FED
(<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/398 target=_blank rel=noopener>#398</a> for the
background).</p><p>The default smoke law (Frantzich–Nilsson) already contains mild irritancy, from
the acetic acid in its tunnel smoke, so adding the irritant loss still counts
some irritancy twice. The additive rule does not remove this double counting;
it slows agents at least as much as multiplying the two factors would,
except where that product is below the 0.1 floor
(<a href=https://github.com/PedestrianDynamics/pyFDS-Evac/issues/153 target=_blank rel=noopener>#153</a>).</p><p><img src=/pyFDS-Evac/images/models/fic_combination.png alt="Two panels. (a) Irritant speed fraction against FIC from 0 to 1.2: Eq. 70.11 falls from 1 to 0 at FIC 1 and is dotted beyond it, where it turns negative, while the coded F_irr drops to 0 at FIC 1 and stays there. (b) Combined walking-speed fraction against FIC for smoke fractions 1, 0.75 and 0.5: the published additive sum is unclipped, the coded value is floored at 0.1" loading=lazy></p><p><em>(a) Irritant speed fraction [-] against FIC [-]: Eq. 70.11 (solid over
0 ≤ FIC ≤ 1, dotted beyond, where the formula is negative) and the coded
\(F_{\mathrm{irr}}\) (dashed), which is 0 above FIC = 1. (b) Walking-speed
fraction [-] for smoke fractions \(F_s\) = 1, 0.75 and 0.5: the published
additive sum (solid, unclipped) against <code>combined_speed_factor</code> (dashed,
floored at 0.1), one colour per \(F_s\). Script:
<code>scripts/figures/models_fic_combination.py</code>.</em></p></div><div class="hx-mt-12 hx-mb-8 hx-block hx-text-xs hx-text-gray-500 ltr:hx-text-right rtl:hx-text-left dark:hx-text-gray-400">Last updated on <time datetime=2026-11-15T17:31:44.000Z>November 15, 2026</time></div><div class="hx-mb-8 hx-flex hx-items-center hx-border-t hx-pt-8 dark:hx-border-neutral-800 contrast-more:hx-border-neutral-400 dark:contrast-more:hx-border-neutral-400 print:hx-hidden"><a href=/pyFDS-Evac/models/smoke-speed/ title="Smoke-speed model" class="hx-flex hx-max-w-[50%] hx-items-center hx-gap-1 hx-py-4 hx-text-base hx-font-medium hx-text-gray-600 hx-transition-colors [word-break:break-word] hover:hx-text-primary-600 dark:hx-text-gray-300 md:hx-text-lg ltr:hx-pr-4 rtl:hx-pl-4"><svg class="hx-inline hx-h-5 hx-shrink-0 ltr:hx-rotate-180" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M9 5l7 7-7 7"/></svg>Smoke-speed model</a><a href=/pyFDS-Evac/models/heat/ title=Heat class="hx-flex hx-max-w-[50%] hx-items-center hx-gap-1 hx-py-4 hx-text-base hx-font-medium hx-text-gray-600 hx-transition-colors [word-break:break-word] hover:hx-text-primary-600 dark:hx-text-gray-300 md:hx-text-lg ltr:hx-ml-auto ltr:hx-pl-4 ltr:hx-text-right rtl:hx-mr-auto rtl:hx-pr-4 rtl:hx-text-left">Heat<svg class="hx-inline hx-h-5 hx-shrink-0 rtl:-hx-rotate-180" fill="none" viewBox="0 0 24 24" stroke-width="2" stroke="currentcolor" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="M9 5l7 7-7 7"/></svg></a></div></main></article></div><footer class="hextra-footer hx-bg-gray-100 hx-pb-[env(safe-area-inset-bottom)] dark:hx-bg-neutral-900 print:hx-bg-transparent"><div class="hx-max-w-screen-xl hx-mx-auto hx-flex hx-justify-center hx-py-12 hx-pl-[max(env(safe-area-inset-left),1.5rem)] hx-pr-[max(env(safe-area-inset-right),1.5rem)] hx-text-gray-600 dark:hx-text-gray-400 md:hx-justify-start"><div class="hx-flex hx-w-full hx-flex-col hx-items-center sm:hx-items-start"></div></div></footer><script defer src=/pyFDS-Evac/js/main.min.998f7d6b2520d6d9875145cbe14b35964b365b44b3b1bfa6b797a74a9c173b07.js integrity="sha256-mY99ayUg1tmHUUXL4Us1lks2W0Szsb+mt5enSpwXOwc="></script><script defer src=/pyFDS-Evac/lib/flexsearch/flexsearch.bundle.min.0425860527cc9968f9f049421c7a56b39327d475e2e3a8f550416be3a9134327.js integrity="sha256-BCWGBSfMmWj58ElCHHpWs5Mn1HXi46j1UEFr46kTQyc="></script><script defer src=/pyFDS-Evac/en.search.min.e94b9ab87af7e694584cf0f3e04ac9730f28249975a722351bf7ca00f4977934.js integrity="sha256-6UuauHr35pRYTPDz4ErJcw8oJJl1pyI1G/fKAPSXeTQ="></script><link type=text/css rel=stylesheet href=/pyFDS-Evac/lib/katex/katex.min.7e5db7914b97e596a36c1abb67ccc7f174f8bb71d38c9a88c55b262ed1737f97.css integrity="sha256-fl23kUuX5ZajbBq7Z8zH8XT4u3HTjJqIxVsmLtFzf5c="><script defer src=/pyFDS-Evac/lib/katex/katex.min.9f45307c5794ed247a0d095f3a62e52ef2215a67b2327203a7fd919959ae79d1.js integrity="sha256-n0UwfFeU7SR6DQlfOmLlLvIhWmeyMnIDp/2RmVmuedE="></script><script defer src=/pyFDS-Evac/lib/katex/auto-render.min.7b57d427ac6270677daf8d8380ded2cc73336f9149a167b8e1fe0d6ef66604ae.js integrity="sha256-e1fUJ6xicGd9r42DgN7SzHMzb5FJoWe44f4NbvZmBK4="></script><script defer src=/pyFDS-Evac/lib/katex/mhchem.min.f0ca03df194b8c3d6017ff455db6a0ef98857905663fa311a6cded788b15340b.js integrity="sha256-8MoD3xlLjD1gF/9FXbag75iFeQVmP6MRps3teIsVNAs="></script><script>document.addEventListener("DOMContentLoaded",function(){renderMathInElement(document.body,{delimiters:[{left:"$$",right:"$$",display:!0},{left:"$",right:"$",display:!1},{left:"\\(",right:"\\)",display:!1},{left:"\\begin{equation}",right:"\\end{equation}",display:!0},{left:"\\begin{align}",right:"\\end{align}",display:!0},{left:"\\begin{alignat}",right:"\\end{alignat}",display:!0},{left:"\\begin{gather}",right:"\\end{gather}",display:!0},{left:"\\begin{CD}",right:"\\end{CD}",display:!0},{left:"\\[",right:"\\]",display:!0}],throwOnError:!1})})</script></body></html>